{
  "schemaVersion": "1.0.0",
  "config": {
    "subsystemId": "NE",
    "baseWindOnshore2026MW": 29600.0,
    "baseHydroThermalMW": 4150.0,
    "interchangeImportLimitMW": 7000.0,
    "interchangeExportLimitMW": 9500.0,
    "defaultPue": 1.28,
    "defaultUtilization": 0.8,
    "dcScenariosItMW": {
      "none": 0.0,
      "conservative": 950.0,
      "central": 2200.0,
      "high": 4100.0
    },
    "windExpansionOnshoreMW": {
      "base": 0.0,
      "intermediate": 6800.0,
      "high": 14800.0
    },
    "officialDataUrls": {
      "ons_curva_carga_2025": "https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/curva-carga-ho/CURVA_CARGA_2025.csv",
      "ons_balanco_2025": "https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/balanco_energia_subsistema_ho/BALANCO_ENERGIA_SUBSISTEMA_2025.csv",
      "ons_capacidade_geracao": "https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/capacidade-geracao/CAPACIDADE_GERACAO.csv",
      "ons_constrained_off_eolica": "https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/restricao_coff_eolica_tm/RESTRICAO_COFF_EOLICA_2026_10.csv"
    }
  },
  "lineage": {
    "generatedAtUtc": "2026-11-13T14:54:34Z",
    "windowLabel": "2015–2024 (Treino) · 2025 (Teste Cego Out-of-Time)",
    "trainHours": 87476,
    "testHours": 8760,
    "rawOnsFilesCount": 24,
    "rawDataTotalMb": 68.49,
    "yearsCovered": [
      2015,
      2016,
      2017,
      2018,
      2019,
      2020,
      2021,
      2022,
      2023,
      2024,
      2025
    ],
    "reportFilesCount": 17,
    "sourceFiles": [
      "data/raw/data_centers_pipeline_ne.csv",
      "data/scenarios/dc_substation_load_concentration.csv",
      "data/scenarios/matriz_cenarios_dc_eolica_2026_2035.csv",
      "reports/backtest_folds_modelo_a_2015_2024.csv",
      "reports/comparativo_mensal_2025_real_vs_predito.csv",
      "reports/curva_expansao_eolica_compensatoria_2035.csv",
      "reports/evolucao_anual_risco_2026_2035.csv",
      "reports/indicadores_participacao_eolica_aneel_vs_ons_2015_2035.csv",
      "reports/matriz_cenarios_monte_carlo_2035.csv",
      "reports/matriz_correlacao_features.csv",
      "reports/metricas_modelo_a_demanda.csv",
      "reports/metricas_modelos_b_c_eolica_curtailment.csv",
      "reports/perfil_horario_2025_real_vs_predito.csv",
      "reports/perfil_mensal_sazonalidade_eolica_ne.csv",
      "reports/relatorio_anova_significancia.csv",
      "reports/relatorio_final_consolidado_ptc3567_grupo6.md",
      "reports/relatorio_monte_carlo_bottom_up_projetos_2035.csv",
      "reports/risco_subestacoes_rede_basica_2035.csv",
      "reports/sensibilidade_h2v_eletrointensivos_2035.csv",
      "reports/sensibilidade_transmissao_intercambio_2035.csv"
    ]
  },
  "dataCentersPipeline": [
    {
      "id": "DC-CE-01",
      "name": "Scala Campus Fortaleza / Pecém - Fase 1",
      "developer": "Scala Data Centers",
      "state": "CE",
      "municipality": "Caucaia / ZPE Pecém",
      "substation": "SE Caucaia",
      "voltageKV": 230,
      "itPowerMW": 100.0,
      "totalGridPowerMW": 125.0,
      "estimatedPUE": 1.25,
      "publicationType": "potencia_it",
      "expectedStartYear": 2026,
      "rampMonths": 18,
      "maturityStage": "Obras Civis / Licenciado",
      "scenario": "conservative",
      "realizationProbability": 0.95,
      "expectedDelayYears": 0.2,
      "officialSource": "Licença de Instalação SEMACE nº 142/2024 · Protocolo ZPE Ceará",
      "notes": "Conexão em 230 kV na SE Caucaia com derivação dedicada para o parque industrial da ZPE."
    },
    {
      "id": "DC-CE-02",
      "name": "V.tal Hyperscale 'Big Lobster' Praia do Futuro",
      "developer": "V.tal",
      "state": "CE",
      "municipality": "Fortaleza",
      "substation": "SE Fortaleza II",
      "voltageKV": 230,
      "itPowerMW": 20.0,
      "totalGridPowerMW": 25.6,
      "estimatedPUE": 1.28,
      "publicationType": "potencia_it",
      "expectedStartYear": 2026,
      "rampMonths": 12,
      "maturityStage": "Em Operação / Expansão",
      "scenario": "conservative",
      "realizationProbability": 1.0,
      "expectedDelayYears": 0.0,
      "officialSource": "Operação comercial ativa · SEMACE",
      "notes": "Ponto de interconexão direta com os 18 cabos submarinos internacionais que chegam à Praia do Futuro."
    },
    {
      "id": "DC-CE-03",
      "name": "V.tal Mega Campus 'Maresia' Fortaleza",
      "developer": "V.tal",
      "state": "CE",
      "municipality": "Fortaleza",
      "substation": "SE Pici",
      "voltageKV": 230,
      "itPowerMW": 180.0,
      "totalGridPowerMW": 223.2,
      "estimatedPUE": 1.24,
      "publicationType": "potencia_it",
      "expectedStartYear": 2027,
      "rampMonths": 24,
      "maturityStage": "Licença Prévia / Obras Civis",
      "scenario": "conservative",
      "realizationProbability": 0.9,
      "expectedDelayYears": 0.3,
      "officialSource": "Protocolo de Investimento Governo do Ceará · SEMACE",
      "notes": "Campus de hiperescala adjacente ao anel metropolitano de Fortaleza."
    },
    {
      "id": "DC-PE-01",
      "name": "Ascenty Suape Hyperscale Campus I",
      "developer": "Ascenty / Digital Realty",
      "state": "PE",
      "municipality": "Cabo de Santo Agostinho",
      "substation": "SE Suape II",
      "voltageKV": 230,
      "itPowerMW": 120.0,
      "totalGridPowerMW": 153.6,
      "estimatedPUE": 1.28,
      "publicationType": "potencia_it",
      "expectedStartYear": 2027,
      "rampMonths": 24,
      "maturityStage": "Licenciado CPRH / Fila Acesso ONS",
      "scenario": "conservative",
      "realizationProbability": 0.9,
      "expectedDelayYears": 0.4,
      "officialSource": "Protocolo de Intenções Porto de Suape · Licença CPRH-PE",
      "notes": "Primeiro campus de grande porte no polo logístico e portuário de Suape."
    },
    {
      "id": "DC-CE-04",
      "name": "Elea Digital Campus Fortaleza",
      "developer": "Elea Digital",
      "state": "CE",
      "municipality": "Fortaleza",
      "substation": "SE Pici",
      "voltageKV": 69,
      "itPowerMW": 30.0,
      "totalGridPowerMW": 39.0,
      "estimatedPUE": 1.3,
      "publicationType": "potencia_it",
      "expectedStartYear": 2026,
      "rampMonths": 12,
      "maturityStage": "Em Operação / Expansão",
      "scenario": "conservative",
      "realizationProbability": 0.95,
      "expectedDelayYears": 0.1,
      "officialSource": "Registro ANEEL Consumidor Livre · SEMACE",
      "notes": "Instalação de borda metropolitana com conexão em 69 kV para distribuição local."
    },
    {
      "id": "DC-PB-01",
      "name": "HostDime Nordeste Tier IV Campus",
      "developer": "HostDime Global",
      "state": "PB",
      "municipality": "João Pessoa",
      "substation": "SE João Pessoa",
      "voltageKV": 69,
      "itPowerMW": 15.0,
      "totalGridPowerMW": 19.8,
      "estimatedPUE": 1.32,
      "publicationType": "potencia_it",
      "expectedStartYear": 2026,
      "rampMonths": 12,
      "maturityStage": "Em Operação",
      "scenario": "conservative",
      "realizationProbability": 1.0,
      "expectedDelayYears": 0.0,
      "officialSource": "Operação comercial homologada",
      "notes": "Hub regional de alta disponibilidade em operação contínua na Paraíba."
    },
    {
      "id": "DC-CE-05",
      "name": "Scala Campus Fortaleza / Pecém - Fase 2",
      "developer": "Scala Data Centers",
      "state": "CE",
      "municipality": "São Gonçalo do Amarante",
      "substation": "SE Pecém II",
      "voltageKV": 500,
      "itPowerMW": 350.0,
      "totalGridPowerMW": 427.0,
      "estimatedPUE": 1.22,
      "publicationType": "potencia_it",
      "expectedStartYear": 2028,
      "rampMonths": 24,
      "maturityStage": "Licenciado (LP) / Portaria MME",
      "scenario": "central",
      "realizationProbability": 0.85,
      "expectedDelayYears": 0.5,
      "officialSource": "Portaria MME / Caderno de Acesso ONS / ZPE Pecém",
      "notes": "Conexão troncal em 500 kV na SE Pecém II para alimentar cargas massivas de treinamento de IA."
    },
    {
      "id": "DC-PE-02",
      "name": "Ascenty Suape Hyperscale Campus II",
      "developer": "Ascenty / Digital Realty",
      "state": "PE",
      "municipality": "Ipojuca",
      "substation": "SE Suape II",
      "voltageKV": 230,
      "itPowerMW": 200.0,
      "totalGridPowerMW": 250.0,
      "estimatedPUE": 1.25,
      "publicationType": "potencia_it",
      "expectedStartYear": 2029,
      "rampMonths": 24,
      "maturityStage": "Fila de Acesso EPE / ONS",
      "scenario": "central",
      "realizationProbability": 0.8,
      "expectedDelayYears": 0.6,
      "officialSource": "Estudo Cargas Eletrointensivas EPE · PAR ONS",
      "notes": "Expansão em Ipojuca/Suape com linha dedicada de 230 kV até o barramento de Suape II."
    },
    {
      "id": "DC-CE-06",
      "name": "ODATA / Aligned Ceará Hyperscale Gateway",
      "developer": "ODATA / Aligned Data Centers",
      "state": "CE",
      "municipality": "Caucaia",
      "substation": "SE Caucaia",
      "voltageKV": 230,
      "itPowerMW": 150.0,
      "totalGridPowerMW": 186.0,
      "estimatedPUE": 1.24,
      "publicationType": "potencia_it",
      "expectedStartYear": 2028,
      "rampMonths": 24,
      "maturityStage": "Portaria MME / Fila ONS",
      "scenario": "central",
      "realizationProbability": 0.8,
      "expectedDelayYears": 0.5,
      "officialSource": "Parecer ONS Acesso à Rede Básica · ADECE-CE",
      "notes": "Campus modular com tecnologia Delta Cube para refrigeração de alta densidade."
    },
    {
      "id": "DC-RN-01",
      "name": "Natal / Extremoz Subsea Gateway Hyperscale",
      "developer": "Consórcio Nordeste Cloud",
      "state": "RN",
      "municipality": "Extremoz",
      "substation": "SE Extremoz II",
      "voltageKV": 230,
      "itPowerMW": 180.0,
      "totalGridPowerMW": 226.8,
      "estimatedPUE": 1.26,
      "publicationType": "potencia_it",
      "expectedStartYear": 2029,
      "rampMonths": 24,
      "maturityStage": "Protocolo SEDEC-RN / Fila ONS",
      "scenario": "central",
      "realizationProbability": 0.75,
      "expectedDelayYears": 0.8,
      "officialSource": "SEDEC-RN · Caderno de Transmissão EPE",
      "notes": "Aproveita o cabo submarino EllaLink (Brasil-Europa) que ancora no litoral potiguar."
    },
    {
      "id": "DC-BA-01",
      "name": "Salvador / Camaçari Industrial Hyperscale",
      "developer": "Grupo Energia Limpa BA",
      "state": "BA",
      "municipality": "Camaçari",
      "substation": "SE Camaçari",
      "voltageKV": 230,
      "itPowerMW": 250.0,
      "totalGridPowerMW": 320.0,
      "estimatedPUE": 1.28,
      "publicationType": "potencia_it",
      "expectedStartYear": 2028,
      "rampMonths": 24,
      "maturityStage": "Portaria MME / Fila ONS",
      "scenario": "central",
      "realizationProbability": 0.75,
      "expectedDelayYears": 0.7,
      "officialSource": "Secretaria de Desenvolvimento Econômico da Bahia (SDE-BA)",
      "notes": "Conectado à SE Camaçari no polo petroquímico/industrial, próximo a parques solares e eólicos do Recôncavo."
    },
    {
      "id": "DC-CE-07",
      "name": "ZPE Pecém AI Hyperscale GigaCluster - Fase 1",
      "developer": "MegaTech Global / Hub H2V Pecém",
      "state": "CE",
      "municipality": "São Gonçalo do Amarante",
      "substation": "SE Pecém II",
      "voltageKV": 500,
      "itPowerMW": 700.0,
      "totalGridPowerMW": 840.0,
      "estimatedPUE": 1.2,
      "publicationType": "potencia_it",
      "expectedStartYear": 2030,
      "rampMonths": 30,
      "maturityStage": "MoU / Planejamento Estratégico",
      "scenario": "high",
      "realizationProbability": 0.6,
      "expectedDelayYears": 1.2,
      "officialSource": "Protocolo Polo de Inteligência Artificial do Ceará · ZPE",
      "notes": "Primeiro gigawatt cluster do Nordeste desenhado especificamente para IA generativa e supercomputação."
    },
    {
      "id": "DC-CE-08",
      "name": "ZPE Pecém AI Hyperscale GigaCluster - Fase 2",
      "developer": "MegaTech Global / Hub H2V Pecém",
      "state": "CE",
      "municipality": "São Gonçalo do Amarante",
      "substation": "SE Pecém II",
      "voltageKV": 500,
      "itPowerMW": 800.0,
      "totalGridPowerMW": 944.0,
      "estimatedPUE": 1.18,
      "publicationType": "potencia_it",
      "expectedStartYear": 2032,
      "rampMonths": 36,
      "maturityStage": "MoU / Planejamento Estratégico",
      "scenario": "high",
      "realizationProbability": 0.5,
      "expectedDelayYears": 1.5,
      "officialSource": "Plano Decenal EPE / Portaria MME Cenário de Expansão",
      "notes": "Segunda fase de expansão com refrigeração líquida direta (Direct-to-Chip) e PUE de 1.18."
    },
    {
      "id": "DC-PE-03",
      "name": "Pernambuco Digital Park - Suape Expansão AI",
      "developer": "Consórcio Suape Tech",
      "state": "PE",
      "municipality": "Ipojuca",
      "substation": "SE Suape II",
      "voltageKV": 230,
      "itPowerMW": 400.0,
      "totalGridPowerMW": 488.0,
      "estimatedPUE": 1.22,
      "publicationType": "potencia_it",
      "expectedStartYear": 2031,
      "rampMonths": 30,
      "maturityStage": "MoU / Fila ONS",
      "scenario": "high",
      "realizationProbability": 0.55,
      "expectedDelayYears": 1.4,
      "officialSource": "Diretrizes Estruturadoras Polo Eletrointensivo Suape · EPE",
      "notes": "Expansão de grande porte integrada ao complexo industrial de Suape para nuvem soberana e IA."
    }
  ],
  "substationLoadConcentration": [
    {
      "substation": "SE Pecém II",
      "state": "CE",
      "voltageKV": 500,
      "projectCount": 3,
      "itPowerTotalMW": 1850.0,
      "effectiveDemand2035MW": 1768.8,
      "sharePct": 51.8,
      "p95MonteCarloMW": 1816.3,
      "congestionRisk": "Crítico"
    },
    {
      "substation": "SE Suape II",
      "state": "PE",
      "voltageKV": 230,
      "projectCount": 3,
      "itPowerTotalMW": 720.0,
      "effectiveDemand2035MW": 713.3,
      "sharePct": 20.9,
      "p95MonteCarloMW": 780.7,
      "congestionRisk": "Crítico"
    },
    {
      "substation": "SE Camaçari",
      "state": "BA",
      "voltageKV": 230,
      "projectCount": 1,
      "itPowerTotalMW": 250.0,
      "effectiveDemand2035MW": 256.0,
      "sharePct": 7.5,
      "p95MonteCarloMW": 296.1,
      "congestionRisk": "Elevado"
    },
    {
      "substation": "SE Caucaia",
      "state": "CE",
      "voltageKV": 230,
      "projectCount": 2,
      "itPowerTotalMW": 250.0,
      "effectiveDemand2035MW": 248.8,
      "sharePct": 7.3,
      "p95MonteCarloMW": 280.1,
      "congestionRisk": "Elevado"
    },
    {
      "substation": "SE Extremoz II",
      "state": "RN",
      "voltageKV": 230,
      "projectCount": 1,
      "itPowerTotalMW": 180.0,
      "effectiveDemand2035MW": 181.4,
      "sharePct": 5.3,
      "p95MonteCarloMW": 210.5,
      "congestionRisk": "Moderado"
    },
    {
      "substation": "SE Pici",
      "state": "CE",
      "voltageKV": 230,
      "projectCount": 1,
      "itPowerTotalMW": 180.0,
      "effectiveDemand2035MW": 178.6,
      "sharePct": 5.2,
      "p95MonteCarloMW": 206.7,
      "congestionRisk": "Moderado"
    },
    {
      "substation": "SE Pici",
      "state": "CE",
      "voltageKV": 69,
      "projectCount": 1,
      "itPowerTotalMW": 30.0,
      "effectiveDemand2035MW": 31.2,
      "sharePct": 0.9,
      "p95MonteCarloMW": 36.2,
      "congestionRisk": "Baixo"
    },
    {
      "substation": "SE Fortaleza II",
      "state": "CE",
      "voltageKV": 230,
      "projectCount": 1,
      "itPowerTotalMW": 20.0,
      "effectiveDemand2035MW": 20.5,
      "sharePct": 0.6,
      "p95MonteCarloMW": 23.7,
      "congestionRisk": "Baixo"
    },
    {
      "substation": "SE João Pessoa",
      "state": "PB",
      "voltageKV": 69,
      "projectCount": 1,
      "itPowerTotalMW": 15.0,
      "effectiveDemand2035MW": 15.8,
      "sharePct": 0.5,
      "p95MonteCarloMW": 18.4,
      "congestionRisk": "Baixo"
    }
  ],
  "scenarioAnnualRamp": [
    {
      "year": 2026,
      "conservativeMW": 67.0,
      "centralMW": 67.0,
      "highMW": 67.0,
      "activeProjectsHigh": 4
    },
    {
      "year": 2027,
      "conservativeMW": 242.8,
      "centralMW": 242.8,
      "highMW": 242.8,
      "activeProjectsHigh": 6
    },
    {
      "year": 2028,
      "conservativeMW": 393.6,
      "centralMW": 580.2,
      "highMW": 580.2,
      "activeProjectsHigh": 9
    },
    {
      "year": 2029,
      "conservativeMW": 469.0,
      "centralMW": 1124.2,
      "highMW": 1124.2,
      "activeProjectsHigh": 11
    },
    {
      "year": 2030,
      "conservativeMW": 469.0,
      "centralMW": 1501.5,
      "highMW": 1635.9,
      "activeProjectsHigh": 12
    },
    {
      "year": 2031,
      "conservativeMW": 469.0,
      "centralMW": 1596.8,
      "highMW": 2078.1,
      "activeProjectsHigh": 13
    },
    {
      "year": 2032,
      "conservativeMW": 469.0,
      "centralMW": 1596.8,
      "highMW": 2628.9,
      "activeProjectsHigh": 14
    },
    {
      "year": 2033,
      "conservativeMW": 469.0,
      "centralMW": 1596.8,
      "highMW": 3036.8,
      "activeProjectsHigh": 14
    },
    {
      "year": 2034,
      "conservativeMW": 469.0,
      "centralMW": 1596.8,
      "highMW": 3288.5,
      "activeProjectsHigh": 14
    },
    {
      "year": 2035,
      "conservativeMW": 469.0,
      "centralMW": 1596.8,
      "highMW": 3414.4,
      "activeProjectsHigh": 14
    }
  ],
  "anovaTestResults": [
    {
      "targetVariable": "CF Eólico Potencial (cf_eolica)",
      "groupingFactor": "Mês do Ano (Sazonalidade 12 meses)",
      "fStatistic": 5176.56,
      "pValue": 0.0,
      "etaSquaredPct": 37.18,
      "isSignificantAlpha01": true,
      "technicalInterpretation": "Fortíssima sazonalidade atmosférica: a Safra dos Ventos (Ago-Nov) supera em ~2x a calmaria (Mar-Abr)"
    },
    {
      "targetVariable": "Carga Base (l_base_mw)",
      "groupingFactor": "Dia da Semana (7 dias: Seg a Dom)",
      "fStatistic": 1345.64,
      "pValue": 0.0,
      "etaSquaredPct": 7.74,
      "isSignificantAlpha01": true,
      "technicalInterpretation": "Diferença altamente significativa entre dias úteis industriais/comerciais e domingos no Nordeste"
    },
    {
      "targetVariable": "Intercâmbio Líquido SIN (intercambio_liquido_mw)",
      "groupingFactor": "Mês do Ano (12 meses)",
      "fStatistic": 2059.45,
      "pValue": 0.0,
      "etaSquaredPct": 19.06,
      "isSignificantAlpha01": true,
      "technicalInterpretation": "Inversão estrutural do fluxo: NE exporta maciçamente no 2º semestre e reduz saldo na estação chuvosa"
    },
    {
      "targetVariable": "Curtailment Eólico Real (curtailment_mw · 2023-2025)",
      "groupingFactor": "Faixa Horária do Dia (24 horas)",
      "fStatistic": 176.02,
      "pValue": 0.0,
      "etaSquaredPct": 13.35,
      "isSignificantAlpha01": true,
      "technicalInterpretation": "Pico severo de constrained-off entre 09h e 16h pela rampa solar diurna simultânea à geração eólica"
    }
  ],
  "monthlyWindProfiles": [
    {
      "month": 1,
      "monthName": "Janeiro",
      "avgCapacityFactor": 0.348,
      "stdCapacityFactor": 0.148,
      "p10CapacityFactor": 0.148,
      "p50MedianCapacityFactor": 0.348,
      "p90CapacityFactor": 0.55,
      "avgBaseLoadMW": 11221.2,
      "avgCurtailmentMW": 260.8,
      "seasonalRegime": "Transição"
    },
    {
      "month": 2,
      "monthName": "Fevereiro",
      "avgCapacityFactor": 0.34,
      "stdCapacityFactor": 0.148,
      "p10CapacityFactor": 0.145,
      "p50MedianCapacityFactor": 0.334,
      "p90CapacityFactor": 0.544,
      "avgBaseLoadMW": 11343.7,
      "avgCurtailmentMW": 1316.8,
      "seasonalRegime": "Transição"
    },
    {
      "month": 3,
      "monthName": "Março",
      "avgCapacityFactor": 0.299,
      "stdCapacityFactor": 0.145,
      "p10CapacityFactor": 0.107,
      "p50MedianCapacityFactor": 0.294,
      "p90CapacityFactor": 0.494,
      "avgBaseLoadMW": 11361.9,
      "avgCurtailmentMW": 473.8,
      "seasonalRegime": "Estação Chuvosa / Calmaria"
    },
    {
      "month": 4,
      "monthName": "Abril",
      "avgCapacityFactor": 0.318,
      "stdCapacityFactor": 0.147,
      "p10CapacityFactor": 0.125,
      "p50MedianCapacityFactor": 0.313,
      "p90CapacityFactor": 0.511,
      "avgBaseLoadMW": 11073.6,
      "avgCurtailmentMW": 339.3,
      "seasonalRegime": "Estação Chuvosa / Calmaria"
    },
    {
      "month": 5,
      "monthName": "Maio",
      "avgCapacityFactor": 0.409,
      "stdCapacityFactor": 0.138,
      "p10CapacityFactor": 0.217,
      "p50MedianCapacityFactor": 0.42,
      "p90CapacityFactor": 0.582,
      "avgBaseLoadMW": 10961.3,
      "avgCurtailmentMW": 779.2,
      "seasonalRegime": "Estação Chuvosa / Calmaria"
    },
    {
      "month": 6,
      "monthName": "Junho",
      "avgCapacityFactor": 0.487,
      "stdCapacityFactor": 0.131,
      "p10CapacityFactor": 0.3,
      "p50MedianCapacityFactor": 0.503,
      "p90CapacityFactor": 0.645,
      "avgBaseLoadMW": 10578.0,
      "avgCurtailmentMW": 1217.3,
      "seasonalRegime": "Transição"
    },
    {
      "month": 7,
      "monthName": "Julho",
      "avgCapacityFactor": 0.55,
      "stdCapacityFactor": 0.13,
      "p10CapacityFactor": 0.359,
      "p50MedianCapacityFactor": 0.573,
      "p90CapacityFactor": 0.7,
      "avgBaseLoadMW": 10451.8,
      "avgCurtailmentMW": 1711.6,
      "seasonalRegime": "Transição"
    },
    {
      "month": 8,
      "monthName": "Agosto",
      "avgCapacityFactor": 0.603,
      "stdCapacityFactor": 0.131,
      "p10CapacityFactor": 0.422,
      "p50MedianCapacityFactor": 0.628,
      "p90CapacityFactor": 0.749,
      "avgBaseLoadMW": 10688.0,
      "avgCurtailmentMW": 2373.1,
      "seasonalRegime": "Safra dos Ventos"
    },
    {
      "month": 9,
      "monthName": "Setembro",
      "avgCapacityFactor": 0.618,
      "stdCapacityFactor": 0.122,
      "p10CapacityFactor": 0.445,
      "p50MedianCapacityFactor": 0.638,
      "p90CapacityFactor": 0.761,
      "avgBaseLoadMW": 11007.2,
      "avgCurtailmentMW": 3232.6,
      "seasonalRegime": "Safra dos Ventos"
    },
    {
      "month": 10,
      "monthName": "Outubro",
      "avgCapacityFactor": 0.564,
      "stdCapacityFactor": 0.156,
      "p10CapacityFactor": 0.331,
      "p50MedianCapacityFactor": 0.588,
      "p90CapacityFactor": 0.747,
      "avgBaseLoadMW": 11524.9,
      "avgCurtailmentMW": 2855.3,
      "seasonalRegime": "Safra dos Ventos"
    },
    {
      "month": 11,
      "monthName": "Novembro",
      "avgCapacityFactor": 0.473,
      "stdCapacityFactor": 0.153,
      "p10CapacityFactor": 0.265,
      "p50MedianCapacityFactor": 0.477,
      "p90CapacityFactor": 0.678,
      "avgBaseLoadMW": 11633.3,
      "avgCurtailmentMW": 1670.8,
      "seasonalRegime": "Safra dos Ventos"
    },
    {
      "month": 12,
      "monthName": "Dezembro",
      "avgCapacityFactor": 0.431,
      "stdCapacityFactor": 0.139,
      "p10CapacityFactor": 0.242,
      "p50MedianCapacityFactor": 0.437,
      "p90CapacityFactor": 0.615,
      "avgBaseLoadMW": 11544.7,
      "avgCurtailmentMW": 1157.9,
      "seasonalRegime": "Transição"
    }
  ],
  "featureCorrelations": [
    {
      "featureName": "l_base_mw_lag_1h",
      "featureDescription": "Demanda de carga base observada na hora anterior (t-1h)",
      "corrBaseLoad": 0.973,
      "corrWindCF": -0.015,
      "corrCurtailment": -0.153,
      "roleInModel": "Autoregressiva (Lag)"
    },
    {
      "featureName": "l_base_mw_lag_24h",
      "featureDescription": "Demanda de carga no mesmo horário do dia anterior (t-24h)",
      "corrBaseLoad": 0.865,
      "corrWindCF": -0.031,
      "corrCurtailment": -0.058,
      "roleInModel": "Autoregressiva (Lag)"
    },
    {
      "featureName": "l_base_mw_lag_168h",
      "featureDescription": "Demanda no mesmo dia e hora da semana anterior (t-168h)",
      "corrBaseLoad": 0.935,
      "corrWindCF": -0.01,
      "corrCurtailment": -0.092,
      "roleInModel": "Autoregressiva (Lag)"
    },
    {
      "featureName": "cf_eolica_lag_1h",
      "featureDescription": "Fator de capacidade potencial observado na hora anterior (t-1h)",
      "corrBaseLoad": -0.052,
      "corrWindCF": 0.984,
      "corrCurtailment": 0.425,
      "roleInModel": "Autoregressiva (Lag)"
    },
    {
      "featureName": "cf_eolica_lag_24h",
      "featureDescription": "Fator de capacidade potencial no mesmo horário do dia anterior (t-24h)",
      "corrBaseLoad": -0.021,
      "corrWindCF": 0.82,
      "corrCurtailment": 0.318,
      "roleInModel": "Autoregressiva (Lag)"
    },
    {
      "featureName": "month_sin",
      "featureDescription": "Harmônico anual senoidal de Fourier do mês do ano",
      "corrBaseLoad": 0.042,
      "corrWindCF": -0.592,
      "corrCurtailment": -0.309,
      "roleInModel": "Harmônica (Fourier)"
    },
    {
      "featureName": "hour_cos",
      "featureDescription": "Harmônico diurno cossenoidal da hora do dia (24h)",
      "corrBaseLoad": 0.044,
      "corrWindCF": 0.229,
      "corrCurtailment": -0.295,
      "roleInModel": "Harmônica (Fourier)"
    },
    {
      "featureName": "hour_sin",
      "featureDescription": "Harmônico diurno senoidal da hora do dia (24h)",
      "corrBaseLoad": -0.342,
      "corrWindCF": 0.047,
      "corrCurtailment": 0.098,
      "roleInModel": "Harmônica (Fourier)"
    },
    {
      "featureName": "is_weekend",
      "featureDescription": "Indicador binário de fim de semana (sábado/domingo)",
      "corrBaseLoad": -0.248,
      "corrWindCF": -0.003,
      "corrCurtailment": 0.105,
      "roleInModel": "Calendário"
    },
    {
      "featureName": "faixa_solar_pico",
      "featureDescription": "Janela diurna de radiação solar máxima (10h às 15h)",
      "corrBaseLoad": 0.034,
      "corrWindCF": -0.204,
      "corrCurtailment": 0.23,
      "roleInModel": "Calendário"
    },
    {
      "featureName": "excedente_renovavel_mw",
      "featureDescription": "Saldo renovável instantâneo (G_eólica_pot + G_solar - L_base) em MW",
      "corrBaseLoad": 0.316,
      "corrWindCF": 0.553,
      "corrCurtailment": 0.7,
      "roleInModel": "Balanço Físico Exógeno"
    },
    {
      "featureName": "razao_renovavel_carga",
      "featureDescription": "Razão física (G_eólica_pot + G_solar) / L_base no instante t",
      "corrBaseLoad": 0.386,
      "corrWindCF": 0.538,
      "corrCurtailment": 0.722,
      "roleInModel": "Balanço Físico Exógeno"
    },
    {
      "featureName": "wind_speed_lag1_approx",
      "featureDescription": "Velocidade cúbica equivalente causal v_eq(t-1) ~ cbrt(CF_t-1)",
      "corrBaseLoad": -0.057,
      "corrWindCF": 0.964,
      "corrCurtailment": 0.385,
      "roleInModel": "Não-Linearidade Aerodinâmica"
    },
    {
      "featureName": "cf_lag1_squared",
      "featureDescription": "Termo quadrático causal de Fator de Capacidade CF²(t-1)",
      "corrBaseLoad": -0.036,
      "corrWindCF": 0.959,
      "corrCurtailment": 0.46,
      "roleInModel": "Não-Linearidade Aerodinâmica"
    }
  ],
  "modelABenchmark2025": [
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Baseline Linear · Ridge L2",
      "family": "Linear",
      "maeMW": 222.89,
      "rmseMW": 290.28,
      "mapePct": 1.7,
      "r2Score": 0.9479,
      "peakHourMaeMW": 236.55
    },
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)",
      "family": "Não-Linear (SciPy L-BFGS-B)",
      "maeMW": 159.61,
      "rmseMW": 214.03,
      "mapePct": 1.22,
      "r2Score": 0.9717,
      "peakHourMaeMW": 166.67
    },
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Challenger Não-Linear · Histogram GBDT (Árvores)",
      "family": "Não-Linear (NumPy GBDT)",
      "maeMW": 187.45,
      "rmseMW": 256.23,
      "mapePct": 1.41,
      "r2Score": 0.9594,
      "peakHourMaeMW": 201.99
    },
    {
      "horizon": "Programação Diária (24h Day-Ahead)",
      "architecture": "Baseline Linear · Ridge L2",
      "family": "Linear",
      "maeMW": 398.48,
      "rmseMW": 545.99,
      "mapePct": 3.07,
      "r2Score": 0.8155,
      "peakHourMaeMW": 316.52
    },
    {
      "horizon": "Programação Diária (24h Day-Ahead)",
      "architecture": "Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)",
      "family": "Não-Linear (SciPy L-BFGS-B)",
      "maeMW": 310.01,
      "rmseMW": 446.55,
      "mapePct": 2.38,
      "r2Score": 0.8766,
      "peakHourMaeMW": 264.03
    },
    {
      "horizon": "Programação Diária (24h Day-Ahead)",
      "architecture": "Challenger Não-Linear · Histogram GBDT (Árvores)",
      "family": "Não-Linear (NumPy GBDT)",
      "maeMW": 349.47,
      "rmseMW": 492.05,
      "mapePct": 2.68,
      "r2Score": 0.8502,
      "peakHourMaeMW": 318.61
    }
  ],
  "modelBBenchmark2025": [
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Baseline Linear · Ridge L2",
      "family": "Linear",
      "maeCF": 0.0211,
      "rmseCF": 0.0277,
      "r2Score": 0.9783,
      "equivPowerMaeMW": 632.1
    },
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)",
      "family": "Não-Linear (SciPy L-BFGS-B)",
      "maeCF": 0.0172,
      "rmseCF": 0.0226,
      "r2Score": 0.9855,
      "equivPowerMaeMW": 514.9
    },
    {
      "horizon": "Operativo Curto Prazo (1h-Ahead)",
      "architecture": "Challenger Não-Linear · Histogram GBDT (Árvores)",
      "family": "Não-Linear (NumPy GBDT)",
      "maeCF": 0.0203,
      "rmseCF": 0.0272,
      "r2Score": 0.9791,
      "equivPowerMaeMW": 607.6
    },
    {
      "horizon": "Regime Diário / Sazonal (24h Day-Ahead)",
      "architecture": "Baseline Linear · Ridge L2",
      "family": "Linear",
      "maeCF": 0.081,
      "rmseCF": 0.1031,
      "r2Score": 0.6985,
      "equivPowerMaeMW": 2422.9
    },
    {
      "horizon": "Regime Diário / Sazonal (24h Day-Ahead)",
      "architecture": "Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)",
      "family": "Não-Linear (SciPy L-BFGS-B)",
      "maeCF": 0.0801,
      "rmseCF": 0.1021,
      "r2Score": 0.7042,
      "equivPowerMaeMW": 2397.1
    },
    {
      "horizon": "Regime Diário / Sazonal (24h Day-Ahead)",
      "architecture": "Challenger Não-Linear · Histogram GBDT (Árvores)",
      "family": "Não-Linear (NumPy GBDT)",
      "maeCF": 0.0806,
      "rmseCF": 0.1026,
      "r2Score": 0.7014,
      "equivPowerMaeMW": 2411.8
    }
  ],
  "modelCBenchmark2025": [
    {
      "architecture": "Baseline Linear · Logística + Ridge Hurdle",
      "family": "Linear",
      "rocAuc": 0.9289,
      "brierScore": 0.1208,
      "f1Score": 0.8863,
      "maeGlobalMW": 1482.2,
      "r2Volume": 0.579,
      "realCurtailed2025TWh": 25.7,
      "predCurtailed2025TWh": 15.21
    },
    {
      "architecture": "Challenger Não-Linear · Rede Neural ResMLP Hurdle (C1+C2)",
      "family": "Não-Linear (SciPy L-BFGS-B)",
      "rocAuc": 0.9289,
      "brierScore": 0.1208,
      "f1Score": 0.8863,
      "maeGlobalMW": 1296.8,
      "r2Volume": 0.6967,
      "realCurtailed2025TWh": 25.7,
      "predCurtailed2025TWh": 17.44
    },
    {
      "architecture": "Challenger Não-Linear · Histogram GBDT Hurdle Completo",
      "family": "Não-Linear (NumPy GBDT)",
      "rocAuc": 0.9146,
      "brierScore": 0.1371,
      "f1Score": 0.8653,
      "maeGlobalMW": 1459.6,
      "r2Volume": 0.583,
      "realCurtailed2025TWh": 25.7,
      "predCurtailed2025TWh": 15.44
    }
  ],
  "hourlyValidation2025Profile": [
    {
      "hour": 0,
      "hourLabel": "00h",
      "realLoadMW": 13745.8,
      "predLoadNonLinearMW": 13718.4,
      "realWindCfPct": 57.89,
      "predWindCfNonLinearPct": 57.59,
      "realSolarMW": 2.1,
      "realCurtailmentMW": 1264.7,
      "predCurtailmentLinearMW": 1098.5,
      "predCurtailmentNonLinearMW": 1327.2
    },
    {
      "hour": 1,
      "hourLabel": "01h",
      "realLoadMW": 13370.1,
      "predLoadNonLinearMW": 13387.5,
      "realWindCfPct": 57.2,
      "predWindCfNonLinearPct": 56.9,
      "realSolarMW": 2.1,
      "realCurtailmentMW": 1132.0,
      "predCurtailmentLinearMW": 950.7,
      "predCurtailmentNonLinearMW": 1092.3
    },
    {
      "hour": 2,
      "hourLabel": "02h",
      "realLoadMW": 13078.5,
      "predLoadNonLinearMW": 13122.7,
      "realWindCfPct": 56.47,
      "predWindCfNonLinearPct": 56.28,
      "realSolarMW": 2.8,
      "realCurtailmentMW": 1063.6,
      "predCurtailmentLinearMW": 794.5,
      "predCurtailmentNonLinearMW": 884.2
    },
    {
      "hour": 3,
      "hourLabel": "03h",
      "realLoadMW": 12858.2,
      "predLoadNonLinearMW": 12909.4,
      "realWindCfPct": 55.74,
      "predWindCfNonLinearPct": 55.62,
      "realSolarMW": 2.7,
      "realCurtailmentMW": 1007.2,
      "predCurtailmentLinearMW": 695.0,
      "predCurtailmentNonLinearMW": 753.8
    },
    {
      "hour": 4,
      "hourLabel": "04h",
      "realLoadMW": 12724.8,
      "predLoadNonLinearMW": 12767.1,
      "realWindCfPct": 54.96,
      "predWindCfNonLinearPct": 54.83,
      "realSolarMW": 11.2,
      "realCurtailmentMW": 982.5,
      "predCurtailmentLinearMW": 661.6,
      "predCurtailmentNonLinearMW": 698.2
    },
    {
      "hour": 5,
      "hourLabel": "05h",
      "realLoadMW": 12402.3,
      "predLoadNonLinearMW": 12465.9,
      "realWindCfPct": 54.28,
      "predWindCfNonLinearPct": 54.0,
      "realSolarMW": 340.4,
      "realCurtailmentMW": 1143.7,
      "predCurtailmentLinearMW": 896.8,
      "predCurtailmentNonLinearMW": 914.9
    },
    {
      "hour": 6,
      "hourLabel": "06h",
      "realLoadMW": 12107.1,
      "predLoadNonLinearMW": 12198.5,
      "realWindCfPct": 52.73,
      "predWindCfNonLinearPct": 52.34,
      "realSolarMW": 2831.1,
      "realCurtailmentMW": 2289.5,
      "predCurtailmentLinearMW": 1590.7,
      "predCurtailmentNonLinearMW": 1769.8
    },
    {
      "hour": 7,
      "hourLabel": "07h",
      "realLoadMW": 12253.8,
      "predLoadNonLinearMW": 12336.6,
      "realWindCfPct": 53.5,
      "predWindCfNonLinearPct": 52.85,
      "realSolarMW": 5678.9,
      "realCurtailmentMW": 4355.8,
      "predCurtailmentLinearMW": 2608.1,
      "predCurtailmentNonLinearMW": 3219.7
    },
    {
      "hour": 8,
      "hourLabel": "08h",
      "realLoadMW": 12545.0,
      "predLoadNonLinearMW": 12641.0,
      "realWindCfPct": 54.35,
      "predWindCfNonLinearPct": 53.66,
      "realSolarMW": 7220.3,
      "realCurtailmentMW": 6009.6,
      "predCurtailmentLinearMW": 3420.8,
      "predCurtailmentNonLinearMW": 4289.0
    },
    {
      "hour": 9,
      "hourLabel": "09h",
      "realLoadMW": 12630.5,
      "predLoadNonLinearMW": 12719.9,
      "realWindCfPct": 51.38,
      "predWindCfNonLinearPct": 51.75,
      "realSolarMW": 8230.1,
      "realCurtailmentMW": 6773.9,
      "predCurtailmentLinearMW": 3882.0,
      "predCurtailmentNonLinearMW": 4494.8
    },
    {
      "hour": 10,
      "hourLabel": "10h",
      "realLoadMW": 12779.2,
      "predLoadNonLinearMW": 12864.9,
      "realWindCfPct": 47.03,
      "predWindCfNonLinearPct": 47.82,
      "realSolarMW": 8895.4,
      "realCurtailmentMW": 6775.6,
      "predCurtailmentLinearMW": 3410.7,
      "predCurtailmentNonLinearMW": 4131.6
    },
    {
      "hour": 11,
      "hourLabel": "11h",
      "realLoadMW": 12779.5,
      "predLoadNonLinearMW": 12865.1,
      "realWindCfPct": 42.67,
      "predWindCfNonLinearPct": 43.76,
      "realSolarMW": 9275.4,
      "realCurtailmentMW": 6254.5,
      "predCurtailmentLinearMW": 3266.6,
      "predCurtailmentNonLinearMW": 3598.5
    },
    {
      "hour": 12,
      "hourLabel": "12h",
      "realLoadMW": 12474.1,
      "predLoadNonLinearMW": 12573.1,
      "realWindCfPct": 39.64,
      "predWindCfNonLinearPct": 40.25,
      "realSolarMW": 9152.1,
      "realCurtailmentMW": 5876.2,
      "predCurtailmentLinearMW": 3236.9,
      "predCurtailmentNonLinearMW": 3304.5
    },
    {
      "hour": 13,
      "hourLabel": "13h",
      "realLoadMW": 12602.8,
      "predLoadNonLinearMW": 12709.8,
      "realWindCfPct": 38.17,
      "predWindCfNonLinearPct": 38.63,
      "realSolarMW": 8997.5,
      "realCurtailmentMW": 5197.2,
      "predCurtailmentLinearMW": 2843.0,
      "predCurtailmentNonLinearMW": 2886.2
    },
    {
      "hour": 14,
      "hourLabel": "14h",
      "realLoadMW": 12900.5,
      "predLoadNonLinearMW": 13000.1,
      "realWindCfPct": 38.5,
      "predWindCfNonLinearPct": 38.28,
      "realSolarMW": 8329.7,
      "realCurtailmentMW": 4346.8,
      "predCurtailmentLinearMW": 2318.8,
      "predCurtailmentNonLinearMW": 2463.3
    },
    {
      "hour": 15,
      "hourLabel": "15h",
      "realLoadMW": 13155.8,
      "predLoadNonLinearMW": 13246.5,
      "realWindCfPct": 40.21,
      "predWindCfNonLinearPct": 39.74,
      "realSolarMW": 6863.7,
      "realCurtailmentMW": 3555.1,
      "predCurtailmentLinearMW": 1791.8,
      "predCurtailmentNonLinearMW": 2040.5
    },
    {
      "hour": 16,
      "hourLabel": "16h",
      "realLoadMW": 13502.2,
      "predLoadNonLinearMW": 13514.8,
      "realWindCfPct": 42.67,
      "predWindCfNonLinearPct": 42.01,
      "realSolarMW": 3745.8,
      "realCurtailmentMW": 2461.6,
      "predCurtailmentLinearMW": 1407.4,
      "predCurtailmentNonLinearMW": 1453.2
    },
    {
      "hour": 17,
      "hourLabel": "17h",
      "realLoadMW": 13832.7,
      "predLoadNonLinearMW": 13824.0,
      "realWindCfPct": 44.37,
      "predWindCfNonLinearPct": 44.07,
      "realSolarMW": 560.9,
      "realCurtailmentMW": 1243.6,
      "predCurtailmentLinearMW": 742.0,
      "predCurtailmentNonLinearMW": 754.0
    },
    {
      "hour": 18,
      "hourLabel": "18h",
      "realLoadMW": 14525.2,
      "predLoadNonLinearMW": 14436.1,
      "realWindCfPct": 47.56,
      "predWindCfNonLinearPct": 47.03,
      "realSolarMW": 25.3,
      "realCurtailmentMW": 930.3,
      "predCurtailmentLinearMW": 546.7,
      "predCurtailmentNonLinearMW": 617.4
    },
    {
      "hour": 19,
      "hourLabel": "19h",
      "realLoadMW": 14430.6,
      "predLoadNonLinearMW": 14369.2,
      "realWindCfPct": 52.4,
      "predWindCfNonLinearPct": 51.13,
      "realSolarMW": 7.8,
      "realCurtailmentMW": 1253.1,
      "predCurtailmentLinearMW": 879.0,
      "predCurtailmentNonLinearMW": 1026.4
    },
    {
      "hour": 20,
      "hourLabel": "20h",
      "realLoadMW": 14321.3,
      "predLoadNonLinearMW": 14287.3,
      "realWindCfPct": 55.67,
      "predWindCfNonLinearPct": 54.7,
      "realSolarMW": 3.0,
      "realCurtailmentMW": 1617.4,
      "predCurtailmentLinearMW": 1184.3,
      "predCurtailmentNonLinearMW": 1487.2
    },
    {
      "hour": 21,
      "hourLabel": "21h",
      "realLoadMW": 14609.4,
      "predLoadNonLinearMW": 14482.7,
      "realWindCfPct": 57.49,
      "predWindCfNonLinearPct": 57.0,
      "realSolarMW": 4.0,
      "realCurtailmentMW": 1737.4,
      "predCurtailmentLinearMW": 1150.4,
      "predCurtailmentNonLinearMW": 1553.2
    },
    {
      "hour": 22,
      "hourLabel": "22h",
      "realLoadMW": 14570.8,
      "predLoadNonLinearMW": 14434.9,
      "realWindCfPct": 58.31,
      "predWindCfNonLinearPct": 57.85,
      "realSolarMW": 3.9,
      "realCurtailmentMW": 1663.2,
      "predCurtailmentLinearMW": 1135.5,
      "predCurtailmentNonLinearMW": 1535.7
    },
    {
      "hour": 23,
      "hourLabel": "23h",
      "realLoadMW": 14204.5,
      "predLoadNonLinearMW": 14142.3,
      "realWindCfPct": 58.35,
      "predWindCfNonLinearPct": 58.24,
      "realSolarMW": 3.3,
      "realCurtailmentMW": 1471.1,
      "predCurtailmentLinearMW": 1153.3,
      "predCurtailmentNonLinearMW": 1491.5
    }
  ],
  "monteCarlo12Scenarios2035": [
    {
      "scenarioName": "Sem Data Centers (Controle) × Eólica Base (29,6 GW Onshore)",
      "dcScenarioId": "none",
      "dcLoadMW": 0.0,
      "windOnshoreMW": 29600.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 29600.0,
      "probExceedInterchangePct": 5.8,
      "loleCriticalHoursYear": 26.0,
      "importP50MW": 1960.1,
      "importP90MW": 5824.8,
      "importP95MW": 7336.3,
      "curtailmentWithoutDcTWh": 5.42,
      "curtailmentWithDcTWh": 5.42,
      "curtailmentAvoidedGWh": 0.0,
      "curtailmentReductionPct": 0.0,
      "compensatoryWindExpansionGW": 1.6
    },
    {
      "scenarioName": "Sem Data Centers (Controle) × Eólica Intermediária SIGA (36,4 GW)",
      "dcScenarioId": "none",
      "dcLoadMW": 0.0,
      "windOnshoreMW": 36400.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 36400.0,
      "probExceedInterchangePct": 3.8,
      "loleCriticalHoursYear": 14.3,
      "importP50MW": 1213.6,
      "importP90MW": 5066.6,
      "importP95MW": 6612.2,
      "curtailmentWithoutDcTWh": 13.05,
      "curtailmentWithDcTWh": 13.05,
      "curtailmentAvoidedGWh": 0.0,
      "curtailmentReductionPct": 0.0,
      "compensatoryWindExpansionGW": 0.0
    },
    {
      "scenarioName": "Sem Data Centers (Controle) × Eólica Alta + Offshore IBAMA (48,0 GW)",
      "dcScenarioId": "none",
      "dcLoadMW": 0.0,
      "windOnshoreMW": 44400.0,
      "windOffshoreMW": 3600.0,
      "windCapacityMW": 48000.0,
      "probExceedInterchangePct": 1.1,
      "loleCriticalHoursYear": 4.0,
      "importP50MW": 0.0,
      "importP90MW": 3561.5,
      "importP95MW": 5364.6,
      "curtailmentWithoutDcTWh": 37.39,
      "curtailmentWithDcTWh": 37.39,
      "curtailmentAvoidedGWh": 0.0,
      "curtailmentReductionPct": 0.0,
      "compensatoryWindExpansionGW": 0.0
    },
    {
      "scenarioName": "DC Conservador (469 MW rede) × Eólica Base (29,6 GW Onshore)",
      "dcScenarioId": "conservative",
      "dcLoadMW": 469.0,
      "windOnshoreMW": 29600.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 29600.0,
      "probExceedInterchangePct": 8.0,
      "loleCriticalHoursYear": 43.4,
      "importP50MW": 2577.0,
      "importP90MW": 6415.0,
      "importP95MW": 7924.5,
      "curtailmentWithoutDcTWh": 5.75,
      "curtailmentWithDcTWh": 5.13,
      "curtailmentAvoidedGWh": 621.6,
      "curtailmentReductionPct": 10.8,
      "compensatoryWindExpansionGW": 4.4
    },
    {
      "scenarioName": "DC Conservador (469 MW rede) × Eólica Intermediária SIGA (36,4 GW)",
      "dcScenarioId": "conservative",
      "dcLoadMW": 469.0,
      "windOnshoreMW": 36400.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 36400.0,
      "probExceedInterchangePct": 6.0,
      "loleCriticalHoursYear": 28.7,
      "importP50MW": 1782.9,
      "importP90MW": 5593.8,
      "importP95MW": 7293.9,
      "curtailmentWithoutDcTWh": 13.51,
      "curtailmentWithDcTWh": 12.37,
      "curtailmentAvoidedGWh": 1138.9,
      "curtailmentReductionPct": 8.4,
      "compensatoryWindExpansionGW": 1.4
    },
    {
      "scenarioName": "DC Conservador (469 MW rede) × Eólica Alta + Offshore IBAMA (48,0 GW)",
      "dcScenarioId": "conservative",
      "dcLoadMW": 469.0,
      "windOnshoreMW": 44400.0,
      "windOffshoreMW": 3600.0,
      "windCapacityMW": 48000.0,
      "probExceedInterchangePct": 2.9,
      "loleCriticalHoursYear": 11.0,
      "importP50MW": 514.4,
      "importP90MW": 4148.5,
      "importP95MW": 6006.5,
      "curtailmentWithoutDcTWh": 37.57,
      "curtailmentWithDcTWh": 35.49,
      "curtailmentAvoidedGWh": 2082.2,
      "curtailmentReductionPct": 5.5,
      "compensatoryWindExpansionGW": 0.0
    },
    {
      "scenarioName": "DC Central Ponderado (1.597 MW rede) × Eólica Base (29,6 GW Onshore)",
      "dcScenarioId": "central",
      "dcLoadMW": 1596.8,
      "windOnshoreMW": 29600.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 29600.0,
      "probExceedInterchangePct": 12.1,
      "loleCriticalHoursYear": 90.2,
      "importP50MW": 3692.1,
      "importP90MW": 7506.5,
      "importP95MW": 9030.1,
      "curtailmentWithoutDcTWh": 5.75,
      "curtailmentWithDcTWh": 3.86,
      "curtailmentAvoidedGWh": 1898.5,
      "curtailmentReductionPct": 33.0,
      "compensatoryWindExpansionGW": 9.67
    },
    {
      "scenarioName": "DC Central Ponderado (1.597 MW rede) × Eólica Intermediária SIGA (36,4 GW)",
      "dcScenarioId": "central",
      "dcLoadMW": 1596.8,
      "windOnshoreMW": 36400.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 36400.0,
      "probExceedInterchangePct": 9.3,
      "loleCriticalHoursYear": 59.4,
      "importP50MW": 2900.8,
      "importP90MW": 6698.8,
      "importP95MW": 8439.5,
      "curtailmentWithoutDcTWh": 13.51,
      "curtailmentWithDcTWh": 9.93,
      "curtailmentAvoidedGWh": 3578.1,
      "curtailmentReductionPct": 26.5,
      "compensatoryWindExpansionGW": 6.85
    },
    {
      "scenarioName": "DC Central Ponderado (1.597 MW rede) × Eólica Alta + Offshore IBAMA (48,0 GW)",
      "dcScenarioId": "central",
      "dcLoadMW": 1596.8,
      "windOnshoreMW": 44400.0,
      "windOffshoreMW": 3600.0,
      "windCapacityMW": 48000.0,
      "probExceedInterchangePct": 5.4,
      "loleCriticalHoursYear": 26.9,
      "importP50MW": 1641.3,
      "importP90MW": 5264.6,
      "importP95MW": 7106.3,
      "curtailmentWithoutDcTWh": 37.57,
      "curtailmentWithDcTWh": 30.79,
      "curtailmentAvoidedGWh": 6782.2,
      "curtailmentReductionPct": 18.1,
      "compensatoryWindExpansionGW": 0.5
    },
    {
      "scenarioName": "DC Stress Test / IA (3.414 MW rede) × Eólica Base (29,6 GW Onshore)",
      "dcScenarioId": "high",
      "dcLoadMW": 3414.4,
      "windOnshoreMW": 29600.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 29600.0,
      "probExceedInterchangePct": 24.7,
      "loleCriticalHoursYear": 228.1,
      "importP50MW": 5462.8,
      "importP90MW": 9307.7,
      "importP95MW": 10835.6,
      "curtailmentWithoutDcTWh": 5.75,
      "curtailmentWithDcTWh": 2.35,
      "curtailmentAvoidedGWh": 3409.2,
      "curtailmentReductionPct": 59.2,
      "compensatoryWindExpansionGW": 18.26
    },
    {
      "scenarioName": "DC Stress Test / IA (3.414 MW rede) × Eólica Intermediária SIGA (36,4 GW)",
      "dcScenarioId": "high",
      "dcLoadMW": 3414.4,
      "windOnshoreMW": 36400.0,
      "windOffshoreMW": 0.0,
      "windCapacityMW": 36400.0,
      "probExceedInterchangePct": 18.0,
      "loleCriticalHoursYear": 146.7,
      "importP50MW": 4708.7,
      "importP90MW": 8539.0,
      "importP95MW": 10177.2,
      "curtailmentWithoutDcTWh": 13.51,
      "curtailmentWithDcTWh": 6.8,
      "curtailmentAvoidedGWh": 6707.9,
      "curtailmentReductionPct": 49.6,
      "compensatoryWindExpansionGW": 15.13
    },
    {
      "scenarioName": "DC Stress Test / IA (3.414 MW rede) × Eólica Alta + Offshore IBAMA (48,0 GW)",
      "dcScenarioId": "high",
      "dcLoadMW": 3414.4,
      "windOnshoreMW": 44400.0,
      "windOffshoreMW": 3600.0,
      "windCapacityMW": 48000.0,
      "probExceedInterchangePct": 10.6,
      "loleCriticalHoursYear": 72.3,
      "importP50MW": 3377.7,
      "importP90MW": 7147.6,
      "importP95MW": 8878.3,
      "curtailmentWithoutDcTWh": 37.57,
      "curtailmentWithDcTWh": 24.11,
      "curtailmentAvoidedGWh": 13459.4,
      "curtailmentReductionPct": 35.8,
      "compensatoryWindExpansionGW": 8.76
    }
  ],
  "compensatoryWindCurve2035": [
    {
      "extraWindGW": 0.0,
      "totalWindGW": 29.6,
      "probExceedInterchangePct": 12.1,
      "loleHoursYear": 90.2,
      "importP95MW": 9030.1,
      "curtailmentWithDcTWh": 3.86,
      "curtailmentAvoidedGWh": 1898.5,
      "remainingExtraWindNeededGW": 9.67
    },
    {
      "extraWindGW": 2.0,
      "totalWindGW": 31.6,
      "probExceedInterchangePct": 11.2,
      "loleHoursYear": 80.0,
      "importP95MW": 8863.6,
      "curtailmentWithDcTWh": 5.23,
      "curtailmentAvoidedGWh": 2339.1,
      "remainingExtraWindNeededGW": 8.87
    },
    {
      "extraWindGW": 4.0,
      "totalWindGW": 33.6,
      "probExceedInterchangePct": 10.2,
      "loleHoursYear": 71.7,
      "importP95MW": 8696.1,
      "curtailmentWithDcTWh": 6.94,
      "curtailmentAvoidedGWh": 2825.4,
      "remainingExtraWindNeededGW": 8.08
    },
    {
      "extraWindGW": 6.8,
      "totalWindGW": 36.4,
      "probExceedInterchangePct": 9.3,
      "loleHoursYear": 59.4,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 9.93,
      "curtailmentAvoidedGWh": 3578.1,
      "remainingExtraWindNeededGW": 6.85
    },
    {
      "extraWindGW": 10.0,
      "totalWindGW": 39.6,
      "probExceedInterchangePct": 8.1,
      "loleHoursYear": 48.9,
      "importP95MW": 8090.8,
      "curtailmentWithDcTWh": 14.29,
      "curtailmentAvoidedGWh": 4486.2,
      "remainingExtraWindNeededGW": 5.19
    },
    {
      "extraWindGW": 14.8,
      "totalWindGW": 44.4,
      "probExceedInterchangePct": 7.1,
      "loleHoursYear": 39.0,
      "importP95MW": 7710.1,
      "curtailmentWithDcTWh": 22.69,
      "curtailmentAvoidedGWh": 5795.0,
      "remainingExtraWindNeededGW": 3.38
    },
    {
      "extraWindGW": 18.4,
      "totalWindGW": 48.0,
      "probExceedInterchangePct": 5.4,
      "loleHoursYear": 26.9,
      "importP95MW": 7106.3,
      "curtailmentWithDcTWh": 30.79,
      "curtailmentAvoidedGWh": 6782.2,
      "remainingExtraWindNeededGW": 0.5
    }
  ],
  "annualRiskTimeline2026_2035": [
    {
      "year": 2026,
      "dcLoadMW": 67.0,
      "windCapacityMW": 29600.0,
      "probExceedInterchangePct": 0.0,
      "loleHoursYear": 0.0,
      "importP50MW": 366.0,
      "importP95MW": 3026.9,
      "curtailmentWithDcTWh": 8.26,
      "curtailmentAvoidedGWh": 140.1,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2027,
      "dcLoadMW": 242.8,
      "windCapacityMW": 30541.2,
      "probExceedInterchangePct": 0.0,
      "loleHoursYear": 0.0,
      "importP50MW": 623.9,
      "importP95MW": 3421.1,
      "curtailmentWithDcTWh": 8.77,
      "curtailmentAvoidedGWh": 525.5,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2028,
      "dcLoadMW": 580.2,
      "windCapacityMW": 31356.4,
      "probExceedInterchangePct": 0.0,
      "loleHoursYear": 0.0,
      "importP50MW": 1069.3,
      "importP95MW": 4175.8,
      "curtailmentWithDcTWh": 8.75,
      "curtailmentAvoidedGWh": 1259.5,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2029,
      "dcLoadMW": 1124.2,
      "windCapacityMW": 32129.9,
      "probExceedInterchangePct": 0.2,
      "loleHoursYear": 0.3,
      "importP50MW": 1722.1,
      "importP95MW": 5145.8,
      "curtailmentWithDcTWh": 8.26,
      "curtailmentAvoidedGWh": 2390.0,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2030,
      "dcLoadMW": 1501.5,
      "windCapacityMW": 32877.5,
      "probExceedInterchangePct": 1.6,
      "loleHoursYear": 4.2,
      "importP50MW": 2205.4,
      "importP95MW": 5965.0,
      "curtailmentWithDcTWh": 8.08,
      "curtailmentAvoidedGWh": 3159.9,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2031,
      "dcLoadMW": 1596.8,
      "windCapacityMW": 33606.5,
      "probExceedInterchangePct": 3.5,
      "loleHoursYear": 13.1,
      "importP50MW": 2428.3,
      "importP95MW": 6523.0,
      "curtailmentWithDcTWh": 8.37,
      "curtailmentAvoidedGWh": 3393.0,
      "compensatoryWindGW": 0.0
    },
    {
      "year": 2032,
      "dcLoadMW": 1596.8,
      "windCapacityMW": 34320.9,
      "probExceedInterchangePct": 5.1,
      "loleHoursYear": 22.9,
      "importP50MW": 2571.3,
      "importP95MW": 7009.7,
      "curtailmentWithDcTWh": 8.81,
      "curtailmentAvoidedGWh": 3438.2,
      "compensatoryWindGW": 0.05
    },
    {
      "year": 2033,
      "dcLoadMW": 1596.8,
      "windCapacityMW": 35023.5,
      "probExceedInterchangePct": 6.9,
      "loleHoursYear": 34.4,
      "importP50MW": 2722.2,
      "importP95MW": 7514.4,
      "curtailmentWithDcTWh": 9.21,
      "curtailmentAvoidedGWh": 3470.5,
      "compensatoryWindGW": 2.45
    },
    {
      "year": 2034,
      "dcLoadMW": 1596.8,
      "windCapacityMW": 35716.1,
      "probExceedInterchangePct": 7.8,
      "loleHoursYear": 48.2,
      "importP50MW": 2875.1,
      "importP95MW": 8037.4,
      "curtailmentWithDcTWh": 9.57,
      "curtailmentAvoidedGWh": 3490.7,
      "compensatoryWindGW": 4.94
    },
    {
      "year": 2035,
      "dcLoadMW": 1596.8,
      "windCapacityMW": 36400.0,
      "probExceedInterchangePct": 9.6,
      "loleHoursYear": 66.4,
      "importP50MW": 3035.8,
      "importP95MW": 8579.2,
      "curtailmentWithDcTWh": 9.9,
      "curtailmentAvoidedGWh": 3499.9,
      "compensatoryWindGW": 7.52
    }
  ],
  "transmissionSensitivity2035": [
    {
      "configId": "TX-01 (Restrição Severa / Atraso de Obras)",
      "importLimitMW": 5500.0,
      "exportLimitMW": 8000.0,
      "infrastructureDescription": "Malha atual sob contingência N-1 sem novos reforços de 500 kV",
      "probCriticalImportPct": 15.6,
      "loleHoursYear": 125.6,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 13.3,
      "curtailmentWithoutDcTWh": 17.72,
      "curtailmentAvoidedGWh": 4413.2,
      "compensatoryWindGW": 14.0
    },
    {
      "configId": "TX-02 (Limite Conservador Operativo)",
      "importLimitMW": 6250.0,
      "exportLimitMW": 8750.0,
      "infrastructureDescription": "Reforços parciais de compensação síncrona/estática sem novas LTs",
      "probCriticalImportPct": 11.8,
      "loleHoursYear": 89.1,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 11.52,
      "curtailmentWithoutDcTWh": 15.51,
      "curtailmentAvoidedGWh": 3986.3,
      "compensatoryWindGW": 10.43
    },
    {
      "configId": "TX-03 (Referência Base PDE / ONS 2035)",
      "importLimitMW": 7000.0,
      "exportLimitMW": 9500.0,
      "infrastructureDescription": "Malha de referência do estudo (Import 7,0 GW / Export 9,5 GW)",
      "probCriticalImportPct": 9.3,
      "loleHoursYear": 59.4,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 9.93,
      "curtailmentWithoutDcTWh": 13.51,
      "curtailmentAvoidedGWh": 3578.1,
      "compensatoryWindGW": 6.85
    },
    {
      "configId": "TX-04 (Expansão 500 kV NE–SE/CO Planejada)",
      "importLimitMW": 8000.0,
      "exportLimitMW": 11000.0,
      "infrastructureDescription": "Entrada das novas LTs 500 kV Graça Aranha–Silvânia e reforços Chesf",
      "probCriticalImportPct": 6.6,
      "loleHoursYear": 31.2,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 7.26,
      "curtailmentWithoutDcTWh": 10.1,
      "curtailmentAvoidedGWh": 2837.4,
      "compensatoryWindGW": 2.09
    },
    {
      "configId": "TX-05 (Bipolo HVDC + Malha 500 kV Completa)",
      "importLimitMW": 9000.0,
      "exportLimitMW": 12500.0,
      "infrastructureDescription": "Expansão plena HVDC Bipolo Nordeste–Sudeste + escoamento de 12,5 GW",
      "probCriticalImportPct": 3.5,
      "loleHoursYear": 12.9,
      "importP95MW": 8439.5,
      "curtailmentWithDcTWh": 5.2,
      "curtailmentWithoutDcTWh": 7.4,
      "curtailmentAvoidedGWh": 2199.6,
      "compensatoryWindGW": 0.0
    }
  ],
  "h2vSynergySensitivity2035": [
    {
      "scenarioId": "H2V-01 · Somente Data Centers 24/7 (Escopo Puro Grupo 6)",
      "dcLoadMW": 1596.8,
      "h2vNominalMW": 0.0,
      "h2vEffectiveAvgMW": 0.0,
      "operatingRegime": "Sem H2V (Isolamento de Data Centers)",
      "probCriticalImportPct": 9.3,
      "importP95MW": 8439.5,
      "remainingCurtailmentTWh": 9.93,
      "totalAbsorbedCurtailmentTWh": 3.58,
      "pecemSubstationLoadMW": 1768.8,
      "compensatoryWindGW": 6.85
    },
    {
      "scenarioId": "H2V-02 · DC Central + H2V Pecém/Suape 1,0 GW (Inflexível 24/7)",
      "dcLoadMW": 1596.8,
      "h2vNominalMW": 1000.0,
      "h2vEffectiveAvgMW": 920.0,
      "operatingRegime": "Baseload Inflexível (92% contínuo)",
      "probCriticalImportPct": 12.1,
      "importP95MW": 9359.5,
      "remainingCurtailmentTWh": 8.22,
      "totalAbsorbedCurtailmentTWh": 5.29,
      "pecemSubstationLoadMW": 2458.8,
      "compensatoryWindGW": 11.24
    },
    {
      "scenarioId": "H2V-03 · DC Central + H2V Pecém/Suape 1,0 GW (Flexível / Demand-Response)",
      "dcLoadMW": 1596.8,
      "h2vNominalMW": 1000.0,
      "h2vEffectiveAvgMW": 726.3,
      "operatingRegime": "Modulação Dinâmica (12% na calmaria / 100% no excedente)",
      "probCriticalImportPct": 9.7,
      "importP95MW": 8559.5,
      "remainingCurtailmentTWh": 8.1,
      "totalAbsorbedCurtailmentTWh": 5.41,
      "pecemSubstationLoadMW": 2313.5,
      "compensatoryWindGW": 7.43
    },
    {
      "scenarioId": "H2V-04 · DC Central + H2V Pecém/Suape 2,0 GW (Inflexível 24/7)",
      "dcLoadMW": 1596.8,
      "h2vNominalMW": 2000.0,
      "h2vEffectiveAvgMW": 1840.0,
      "operatingRegime": "Baseload Inflexível (92% contínuo)",
      "probCriticalImportPct": 18.0,
      "importP95MW": 10279.5,
      "remainingCurtailmentTWh": 6.75,
      "totalAbsorbedCurtailmentTWh": 6.77,
      "pecemSubstationLoadMW": 3148.8,
      "compensatoryWindGW": 15.62
    },
    {
      "scenarioId": "H2V-05 · DC Central + H2V Pecém/Suape 2,0 GW (Flexível / Sinergia Eólica)",
      "dcLoadMW": 1596.8,
      "h2vNominalMW": 2000.0,
      "h2vEffectiveAvgMW": 1452.7,
      "operatingRegime": "Modulação Dinâmica (12% na calmaria / 100% no excedente)",
      "probCriticalImportPct": 9.9,
      "importP95MW": 8679.5,
      "remainingCurtailmentTWh": 6.54,
      "totalAbsorbedCurtailmentTWh": 6.97,
      "pecemSubstationLoadMW": 2858.3,
      "compensatoryWindGW": 8.0
    }
  ],
  "aneelVsOnsWindIndicators2015_2035": [
    {
      "year": 2015,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 4.06,
      "totalSubsystemCapGW": 19.53,
      "aneelInstalledSharePct": 20.78,
      "onsEffectiveGenSharePct": 22.06,
      "onsEffectiveCfPct": 45.05,
      "potentialUnconstrainedCfPct": 45.05,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2016,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 6.61,
      "totalSubsystemCapGW": 22.08,
      "aneelInstalledSharePct": 29.95,
      "onsEffectiveGenSharePct": 37.18,
      "onsEffectiveCfPct": 44.77,
      "potentialUnconstrainedCfPct": 44.77,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2017,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 8.12,
      "totalSubsystemCapGW": 23.68,
      "aneelInstalledSharePct": 34.28,
      "onsEffectiveGenSharePct": 44.4,
      "onsEffectiveCfPct": 46.87,
      "potentialUnconstrainedCfPct": 46.87,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2018,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 9.84,
      "totalSubsystemCapGW": 25.96,
      "aneelInstalledSharePct": 37.89,
      "onsEffectiveGenSharePct": 51.28,
      "onsEffectiveCfPct": 45.39,
      "potentialUnconstrainedCfPct": 45.39,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2019,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 11.7,
      "totalSubsystemCapGW": 28.31,
      "aneelInstalledSharePct": 41.34,
      "onsEffectiveGenSharePct": 52.41,
      "onsEffectiveCfPct": 44.98,
      "potentialUnconstrainedCfPct": 44.98,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2020,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 12.51,
      "totalSubsystemCapGW": 29.39,
      "aneelInstalledSharePct": 42.58,
      "onsEffectiveGenSharePct": 46.46,
      "onsEffectiveCfPct": 42.16,
      "potentialUnconstrainedCfPct": 42.16,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2021,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 15.25,
      "totalSubsystemCapGW": 32.9,
      "aneelInstalledSharePct": 46.34,
      "onsEffectiveGenSharePct": 51.76,
      "onsEffectiveCfPct": 48.07,
      "potentialUnconstrainedCfPct": 48.07,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2022,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 18.72,
      "totalSubsystemCapGW": 37.81,
      "aneelInstalledSharePct": 49.5,
      "onsEffectiveGenSharePct": 56.25,
      "onsEffectiveCfPct": 44.78,
      "potentialUnconstrainedCfPct": 44.78,
      "annualCurtailmentLossTWh": 0.0
    },
    {
      "year": 2023,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 22.75,
      "totalSubsystemCapGW": 45.11,
      "aneelInstalledSharePct": 50.43,
      "onsEffectiveGenSharePct": 61.07,
      "onsEffectiveCfPct": 44.0,
      "potentialUnconstrainedCfPct": 45.69,
      "annualCurtailmentLossTWh": 3.36
    },
    {
      "year": 2024,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 27.52,
      "totalSubsystemCapGW": 53.73,
      "aneelInstalledSharePct": 51.22,
      "onsEffectiveGenSharePct": 61.54,
      "onsEffectiveCfPct": 41.07,
      "potentialUnconstrainedCfPct": 44.81,
      "annualCurtailmentLossTWh": 9.01
    },
    {
      "year": 2025,
      "periodLabel": "Histórico Verificado (ONS/ANEEL)",
      "installedWindGW": 29.91,
      "totalSubsystemCapGW": 58.13,
      "aneelInstalledSharePct": 51.46,
      "onsEffectiveGenSharePct": 62.41,
      "onsEffectiveCfPct": 40.75,
      "potentialUnconstrainedCfPct": 50.55,
      "annualCurtailmentLossTWh": 25.7
    },
    {
      "year": 2028,
      "periodLabel": "Projeção Cenário Central DC + SIGA Interm.",
      "installedWindGW": 31.36,
      "totalSubsystemCapGW": 61.31,
      "aneelInstalledSharePct": 51.15,
      "onsEffectiveGenSharePct": 66.14,
      "onsEffectiveCfPct": 43.07,
      "potentialUnconstrainedCfPct": 46.25,
      "annualCurtailmentLossTWh": 8.75
    },
    {
      "year": 2030,
      "periodLabel": "Projeção Cenário Central DC + SIGA Interm.",
      "installedWindGW": 32.88,
      "totalSubsystemCapGW": 63.99,
      "aneelInstalledSharePct": 51.38,
      "onsEffectiveGenSharePct": 66.29,
      "onsEffectiveCfPct": 43.45,
      "potentialUnconstrainedCfPct": 46.25,
      "annualCurtailmentLossTWh": 8.08
    },
    {
      "year": 2032,
      "periodLabel": "Projeção Cenário Central DC + SIGA Interm.",
      "installedWindGW": 34.32,
      "totalSubsystemCapGW": 66.59,
      "aneelInstalledSharePct": 51.54,
      "onsEffectiveGenSharePct": 66.11,
      "onsEffectiveCfPct": 43.32,
      "potentialUnconstrainedCfPct": 46.25,
      "annualCurtailmentLossTWh": 8.81
    },
    {
      "year": 2035,
      "periodLabel": "Projeção Cenário Central DC + SIGA Interm.",
      "installedWindGW": 36.4,
      "totalSubsystemCapGW": 70.4,
      "aneelInstalledSharePct": 51.7,
      "onsEffectiveGenSharePct": 65.74,
      "onsEffectiveCfPct": 43.15,
      "potentialUnconstrainedCfPct": 46.25,
      "annualCurtailmentLossTWh": 9.9
    }
  ],
  "passo5FinalExecutiveReportMd": "# Relatório Técnico Consolidado Final — PTC3567 (Grupo 6)\n## Impacto da Expansão de Data Centers e Demanda Elétrica sobre a Geração Eólica no Nordeste (2026–2035)\n\n**Disciplina:** PTC3567 — Ciência dos Dados em Automação e Engenharia (Escola Politécnica da USP)  \n**Subsistema Analisado:** Subsistema Nordeste (SIN — ONS / ANEEL / EPE)  \n**Janela Empírica de Treino e Validação:** 2015–2024 (Treino: 87.476 horas) e 2025 (Validação Out-of-Time Cega: 8.760 horas)  \n**Horizonte Estocástico de Planejamento:** 2026–2035 (Monte Carlo em Blocos Sazonais — 12 Cenários + Sensibilidades)\n\n---\n\n### 1. Resposta Direta à Pergunta Central de Pesquisa\n\n> **Pergunta Central (Seção 1 do Plano Orientador):** *\"Qual o impacto do crescimento da demanda elétrica associado à expansão de data centers sobre a suficiência da geração eólica no Nordeste até 2035, e quanto de expansão eólica seria necessário para compensar esse aumento estrutural de carga?\"*\n\n1. **Impacto Estrutural da Carga Base + Data Centers até 2035:**\n   - A demanda base vegetativa do Subsistema Nordeste cresce de **13.266,9 MW médios em 2025** para **18.003,4 MW médios em 2035** (+3,1% a.a. conforme PDE/EPE).\n   - O pipeline mapeado de **14 projetos nominais de Data Centers no Nordeste** totaliza **3.495 MW de potência de TI** (**4.268 MW de carga máxima contratada na rede**, com PUE entre 1,18 e 1,32 e regra de não-duplicação quando publicado em potência total de rede).\n   - No **Cenário Central probabilístico (1.596,8 MW médios contínuos na rede em 2035)**, os Data Centers elevam a probabilidade anual de importação crítica acima do limite de intercâmbio ($P(\\text{Import} > 7.000\\text{ MW})$) de **5,8% para 12,1%** caso o parque eólico permaneça congelado em 29,6 GW.\n\n2. **Expansão Eólica Compensatória Exigida ($\\Delta C_{\\text{eólica}}$):**\n   - Devido à **assimetria sazonal severa do vento nordestino** (comprovada via ANOVA com $F = 5.176,56, p < 10^{-16}$, onde o fator de capacidade P10 cai de **44,5% em setembro** para **10,7% em março**) e ao perfil noturno de carga, cada **1,0 MW de carga firme 24/7 de Data Center** exige entre **5,35 MW e 9,38 MW de capacidade eólica onshore adicional** sob o parque base para compensar a perda de margem no P95 em períodos de baixa geração.\n   - **No Cenário Central de Data Centers (1.596,8 MW):**\n     - Com **Eólica Base (29,6 GW)**: são necessários **+9,67 GW eólicos adicionais** (levando o parque a 39,27 GW).\n     - Com **Expansão SIGA Intermediária (36,4 GW, já somando +6,8 GW em construção)**: restam **+6,85 GW eólicos adicionais** para neutralizar o risco operacional no P95.\n     - Com **Expansão Alta + Offshore IBAMA pós-2031 (48,0 GW)**: o requisito adicional cai para **0,50 GW** ($P(\\text{Import} > 7,0\\text{ GW}) = 5,4\\%$), atingindo autossuficiência estatística.\n\n3. **Sinergia Positiva Diurna e Noturna (Absorção de *Constrained-Off* / *Curtailment*):**\n   - Em contrapartida ao estresse nas horas de calmaria, a carga 24/7 dos Data Centers atua como **âncora de absorção local de excedentes renováveis**, evitando o desperdício (*curtailment*) de **3.578 GWh/ano (3,58 TWh/ano)** no Cenário Central e até **6.708 GWh/ano (6,71 TWh/ano)** no Cenário Alto de Data Centers sob expansão SIGA Intermediária.\n\n---\n\n### 2. Síntese da Validação Cega Out-of-Time em 2025 (Passo 3 — Modelos A, B e C)\n\nTodos os modelos foram implementados em Python utilizando exclusivamente `numpy`, `scipy` e `pandas` (`scripts/ml_models_numpy.py`), comparando arquiteturas **Lineares (Ridge / Logística)** contra arquiteturas **Não-Lineares (`ResidualMLPRegressor` L-BFGS-B e `HistogramGBDT`)**:\n\n| Bloco de Modelagem | Variável Alvo | Melhor Modelo Não-Linear | Baseline Linear | Métrica Principal (Teste Cego 2025 - 8.760 h) | Ganho Não-Linear |\n| :--- | :--- | :--- | :--- | :--- | :--- |\n| **Modelo A (Script 04)** | Demanda Base $L_{\\text{base}}(t)$ (1h-Ahead) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = 159,6 MW** · **MAPE = 1,22%** · $R^2 = 0,9717$ | Redução de **28,4%** no erro MAE |\n| **Modelo A (Script 04)** | Demanda Base $L_{\\text{base}}(t)$ (24h Day-Ahead) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = 310,0 MW** · **MAPE = 2,38%** · $R^2 = 0,8766$ | Captura interação térmica × dia útil |\n| **Modelo B (Script 05)** | Fator de Capacidade Potencial $CF_{\\text{pot}}(t)$ (1h) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = 0,0172** (514,9 MW) · **$R^2 = 0,9855$** | Captura potência cúbica $v^3$ de Betz |\n| **Modelo C (Script 05)** | *Curtailment* Eólico Real ONS (Hurdle 2 Estágios) | `HistogramGBDT` + `ResMLP` | `Logistic` + `Ridge` | **ROC-AUC = 0,9289** · **Brier = 0,1208** · **F1 = 0,8863** | **$R^2$ Volume = 0,6967** (vs 0,5790 linear) |\n\n---\n\n### 3. Passo 5 · Análise de Sensibilidade à Expansão da Transmissão (Limites de Intercâmbio SIN)\n\nA tabela abaixo demonstra como a expansão das linhas de interligação Nordeste–Sudeste/Centro-Oeste (novas LTs 500 kV e Bipolo HVDC) altera o risco de suprimento e o *curtailment* em 2035 sob o Cenário Central de Data Centers (1.596,8 MW) e Eólica SIGA Intermediária (36,4 GW), simulados diretamente pelo motor Block-Bootstrap:\n\n| Configuração de Malha de Transmissão (2035) | Limite Importação (MW) | Limite Exportação (MW) | $P(\\text{Import} > \\text{Limite})$ | Importação P95 (MW) | Curtailment Restante (TWh/ano) | Eólica Extra Req. (GW) |\n| :--- | :---: | :---: | :---: | :---: | :---: | :---: |\n| **TX-01 (Restrição Severa / Atraso de Obras)** | 5,500 MW | 8,000 MW | **15.60%** | 8,439.5 MW | 13.30 TWh | **+14.00 GW** |\n| **TX-02 (Limite Conservador Operativo)** | 6,250 MW | 8,750 MW | **11.80%** | 8,439.5 MW | 11.52 TWh | **+10.43 GW** |\n| **TX-03 (Referência Base PDE / ONS 2035)** | 7,000 MW | 9,500 MW | **9.30%** | 8,439.5 MW | 9.93 TWh | **+6.85 GW** |\n| **TX-04 (Expansão 500 kV NE–SE/CO Planejada)** | 8,000 MW | 11,000 MW | **6.60%** | 8,439.5 MW | 7.26 TWh | **+2.09 GW** |\n| **TX-05 (Bipolo HVDC + Malha 500 kV Completa)** | 9,000 MW | 12,500 MW | **3.50%** | 8,439.5 MW | 5.20 TWh | **+0.00 GW** |\n\n---\n\n### 4. Passo 5 · Disputa vs. Sinergia de Rede: Data Centers 24/7 vs. Hidrogênio Verde (H2V) em Pecém e Suape\n\nAtendendo à Seção 10 do Plano Orientador e à Decisão 04 do Grupo 6, avaliamos o efeito da entrada simultânea de eletrolisadores de **Hidrogênio Verde (H2V)** na ZPE do Pecém (CE) e Suape (PE) competindo pelos mesmos barramentos de 500 kV (**SE Pecém II** concentra **51,8%** da carga de Data Centers do NE):\n\n| Cenário de Cargas Eletrointensivas (2035) | Carga DC 24/7 (MW) | Carga H2V Nominal (MW) | Carga H2V Média Efetiva (MW) | $P(\\text{Import} > 7,0\\text{ GW})$ | Curtailment Absorvido Total (TWh/ano) | Pressão na SE Pecém II 500 kV (MW) | Eólica Extra Req. (GW) |\n| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: |\n| **H2V-01 · Somente Data Centers 24/7 (Escopo Puro Grupo 6)** | 1,596.8 MW | 0 MW | 0.0 MW | **9.30%** | **3.58 TWh** | 1,768.8 MW | **+6.85 GW** |\n| **H2V-02 · DC Central + H2V Pecém/Suape 1,0 GW (Inflexível 24/7)** | 1,596.8 MW | 1,000 MW | 920.0 MW | **12.10%** | **5.29 TWh** | 2,458.8 MW | **+11.24 GW** |\n| **H2V-03 · DC Central + H2V Pecém/Suape 1,0 GW (Flexível / Demand-Response)** | 1,596.8 MW | 1,000 MW | 726.3 MW | **9.70%** | **5.41 TWh** | 2,313.5 MW | **+7.43 GW** |\n| **H2V-04 · DC Central + H2V Pecém/Suape 2,0 GW (Inflexível 24/7)** | 1,596.8 MW | 2,000 MW | 1,840.0 MW | **18.00%** | **6.77 TWh** | 3,148.8 MW | **+15.62 GW** |\n| **H2V-05 · DC Central + H2V Pecém/Suape 2,0 GW (Flexível / Sinergia Eólica)** | 1,596.8 MW | 2,000 MW | 1,452.7 MW | **9.90%** | **6.97 TWh** | 2,858.3 MW | **+8.00 GW** |\n\n**Conclusão Operacional sobre H2V vs. Data Centers:**\n- Enquanto os **Data Centers de IA/Cloud** possuem carga estritamente inflexível 24/7 (UPS/SLA Tier III/IV), os **eletrolisadores de H2V** podem e devem ser contratados sob modalidade **flexível / interruptível (*grid-following*)**.\n- Quando 2,0 GW de H2V operam de forma **inflexível 24/7**, o risco de importação crítica salta de **9,30% para 18,00%** e exige **+15,62 GW eólicos extras**. Porém, quando o mesmo H2V de 2,0 GW opera com **modulação dinâmica** (reduzindo a 12% na calmaria noturna e operando a 100% nas horas de vento/sol abundante), ele absorve **6,97 TWh/ano de *curtailment*** com impacto mitigado sobre o risco de importação na calmaria (**9,90%** e **+8,00 GW extras**).\n\n---\n\n### 5. Indicadores Separados (Seção 6 do PDF): Capacidade Instalada (ANEEL) vs. Geração Efetiva (ONS)\n\n| Ano | Período / Cenário | Cap. Eólica NE (GW) | Part. na Capacidade Instalada NE (ANEEL %) | Part. na Geração Efetiva NE (ONS %) | CF Potencial s/ Corte (%) | CF Efetivo Verificado ONS (%) | Perda por Curtailment (TWh/ano) |\n| :---: | :--- | :---: | :---: | :---: | :---: | :---: | :---: |\n| **2015** | Histórico Verificado (ONS/ANEEL) | 4.06 GW | **20.78%** | **22.06%** | 45.05% | 45.05% | 0.00 TWh |\n| **2018** | Histórico Verificado (ONS/ANEEL) | 9.84 GW | **37.89%** | **51.28%** | 45.39% | 45.39% | 0.00 TWh |\n| **2021** | Histórico Verificado (ONS/ANEEL) | 15.25 GW | **46.34%** | **51.76%** | 48.07% | 48.07% | 0.00 TWh |\n| **2023** | Histórico Verificado (ONS/ANEEL) | 22.75 GW | **50.43%** | **61.07%** | 45.69% | 44.00% | 3.36 TWh |\n| **2024** | Histórico Verificado (ONS/ANEEL) | 27.52 GW | **51.22%** | **61.54%** | 44.81% | 41.07% | 9.01 TWh |\n| **2025** | Histórico Verificado (ONS/ANEEL) | 29.91 GW | **51.46%** | **62.41%** | 50.55% | 40.75% | 25.70 TWh |\n| **2028** | Projeção Cenário Central DC + SIGA Interm. | 31.36 GW | **51.15%** | **66.14%** | 46.25% | 43.07% | 8.75 TWh |\n| **2030** | Projeção Cenário Central DC + SIGA Interm. | 32.88 GW | **51.38%** | **66.29%** | 46.25% | 43.45% | 8.08 TWh |\n| **2032** | Projeção Cenário Central DC + SIGA Interm. | 34.32 GW | **51.54%** | **66.11%** | 46.25% | 43.32% | 8.81 TWh |\n| **2035** | Projeção Cenário Central DC + SIGA Interm. | 36.40 GW | **51.70%** | **65.74%** | 46.25% | 43.15% | 9.90 TWh |\n\n---\n\n### 6. Recomendações Finais de Engenharia e Política Energética (Grupo 6)\n\n1. **Contratação Híbrida associada a Armazenamento/Subestações:** A expansão apenas de capacidade eólica onshore apresenta retorno decrescente na ponta noturna de março–maio (no Cenário Central × SIGA Intermediária, cada 1 MW de Data Center ainda requer ~4,29 MW eólicos adicionais para zerar o déficit no P95). A combinação da trajetória **SIGA Intermediária (+6,8 GW onshore)** com **baterias BESS de 4 horas nas subestações de Pecém II e Suape II** ou **eólicas offshore pós-2031** reduz substancialmente a necessidade de sobre-expansão eólica.\n2. **Desacoplamento Tarifário/Operativo entre Data Centers (Firme 24/7) e H2V (Flexível):** Novos acessos de Data Centers na SE Pecém II 500 kV (que já concentra 51,8% da demanda efetiva projetada em 2035) devem ser coordenados com PPAs que remunerem a absorção de *constrained-off* diurno/noturno, enquanto plantas de H2V devem atuar como reserva interruptível para não agravar o déficit nas noites úmidas de fevereiro a maio.\n",
  "scriptsPipeline": [
    {
      "id": "script-01",
      "order": "01",
      "filename": "01_ingest_ons_aneel_epe.py",
      "title": "Ingestão Paralela e Harmonização Temporal (ONS + ANEEL + EPE)",
      "stageLabel": "Coleta & ETL Paralelo",
      "purpose": "Baixar via urllib3 em pool paralelo e consolidar em base horária única (UTC-3) a carga do NE, geração por fonte, constrained-off semi-horário (2023–2025) e capacidade eólica histórica instalada.",
      "approvedLibraries": [
        "multiprocessing",
        "urllib3",
        "pandas",
        "numpy",
        "os",
        "pathlib"
      ],
      "multiprocessingStrategy": "multiprocessing.Pool processando em paralelo as competências mensais de RESTRICAO_COFF_EOLICA do S3 oficial do ONS e convertendo potência semi-horária em MWmed.",
      "inputs": [
        "ONS S3 Open Data: CURVA_CARGA_{2015..2025}.csv",
        "ONS S3 Open Data: BALANCO_ENERGIA_SUBSISTEMA_{2015..2025}.csv",
        "ONS S3 Open Data: CAPACIDADE_GERACAO.csv & RESTRICAO_COFF_EOLICA_{2023..2025}_{01..12}.csv"
      ],
      "outputs": [
        "data/processed/ne_hourly_master_2015_2025.csv",
        "data/processed/ne_hourly_master.csv",
        "data/raw/ons_constrained_off_ne_hourly_2023_2025.csv"
      ],
      "keyDecisionsForGroup": [
        "Usar urllib3 com PoolManager e retry exponencial nativo, sem bibliotecas externas de scraping.",
        "Reconstituir a geração eólica potencial somando geração verificada + energia cortada (constrained-off) para não subestimar o Fator de Capacidade.",
        "Partição formal alinhada: 87.476 horas de treino (2015–2024) e 8.760 horas de teste cego (2025)."
      ],
      "starterCode": "\"\"\"\n01_ingest_ons_aneel_epe.py\nEtapa 01: Ingestão, Download e Harmonização Temporal (ONS + ANEEL + EPE)\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo:\n- Baixar ou carregar as séries históricas brutas de Carga, Geração por Fonte e Constrained-off do ONS (2015 a 2025).\n- Filtrar o Subsistema Nordeste (id_subsistema == 'NE') e unificar em grade temporal horária UTC-3 (MWmed).\n- Baixar em paralelo (multiprocessing + urllib3) os relatórios mensais reais de Constrained-Off Eólico do ONS\n  (2023 a 2025, cobrindo o regime pós-agosto/2023 no treino e o ano completo de 2025 no teste cego),\n  convertendo registros semi-horários (30 min) por conjunto eólico em energia média horária cortada (MWmed).\n- Reconstituir a geração eólica potencial somando geração verificada + energia cortada (curtailment).\n- Reconstruir a capacidade instalada eólica histórica dinâmica (5,1 GW em 2015 -> 30,7 GW em 2025).\n\"\"\"\n\nimport io\nimport os\nimport sys\nimport multiprocessing as mp\nfrom pathlib import Path\nfrom typing import Optional, Tuple\nimport urllib3\nimport pandas as pd\nimport numpy as np\n\nfrom config import (\n    RAW_DATA_DIR,\n    PROCESSED_DATA_DIR,\n    SUBSYSTEM_ID,\n    BASE_WIND_ONSHORE_2026_MW,\n    OFFICIAL_DATA_URLS,\n)\n\nhttp = urllib3.PoolManager(\n    num_pools=8,\n    maxsize=8,\n    retries=urllib3.Retry(total=3, backoff_factor=0.5),\n)\n\n\ndef download_official_file(url: str, dest_path: Path, force: bool = False) -> Path:\n    \"\"\"\n    Realiza o download de arquivos oficiais usando urllib3 (biblioteca padrão aprovada).\n    Se o arquivo já existir localmente e force=False, reaproveita o cache local.\n    \"\"\"\n    if dest_path.exists() and not force:\n        print(f\"[CACHE] Arquivo existente: {dest_path.name}\")\n        return dest_path\n\n    print(f\"[DOWNLOAD] Baixando de {url} -> {dest_path.name}...\")\n    try:\n        response = http.request(\"GET\", url, preload_content=False, timeout=30.0)\n        if response.status == 200:\n            dest_path.parent.mkdir(parents=True, exist_ok=True)\n            with open(dest_path, \"wb\") as f:\n                for chunk in response.stream(1024 * 64):\n                    f.write(chunk)\n            print(f\"[OK] Download concluído: {dest_path.name}\")\n        else:\n            print(f\"[AVISO] HTTP {response.status} ao acessar {url}\")\n        response.release_conn()\n    except Exception as e:\n        print(f\"[AVISO] Falha ao baixar de {url}: {e}. Tentando prosseguir com arquivo local se houver.\")\n    return dest_path\n\n\ndef load_ons_hourly_load(filepath: Path) -> pd.DataFrame:\n    \"\"\"\n    Carrega e harmoniza a Curva de Carga Horária do ONS.\n    Filtra Subsistema NE e padroniza a coluna temporal 'ts' e 'l_base_mw'.\n    \"\"\"\n    if not filepath.exists():\n        raise FileNotFoundError(f\"Arquivo de carga não encontrado em: {filepath}\")\n\n    df = pd.read_csv(filepath, sep=\";\", parse_dates=[\"din_instante\"])\n    if \"id_subsistema\" in df.columns:\n        df = df[df[\"id_subsistema\"].astype(str).str.strip() == SUBSYSTEM_ID]\n\n    col_map = {\n        \"din_instante\": \"ts\",\n        \"val_cargaenergiahomwmed\": \"l_base_mw\",\n        \"val_carga\": \"l_base_mw\",\n    }\n    df = df.rename(columns={k: v for k, v in col_map.items() if k in df.columns})\n    df = df[[\"ts\", \"l_base_mw\"]].dropna().sort_values(\"ts\").drop_duplicates(subset=[\"ts\"])\n    return df\n\n\ndef load_ons_subsystem_generation(filepath: Path) -> pd.DataFrame:\n    \"\"\"\n    Carrega o Balanço de Energia nos Subsistemas do ONS.\n    Extrai as gerações horárias por fonte (Eólica, Solar, Hidro, Térmica) e o Intercâmbio líquido.\n    \"\"\"\n    if not filepath.exists():\n        raise FileNotFoundError(f\"Arquivo de balanço não encontrado em: {filepath}\")\n\n    df = pd.read_csv(filepath, sep=\";\", parse_dates=[\"din_instante\"])\n    if \"id_subsistema\" in df.columns:\n        df = df[df[\"id_subsistema\"].astype(str).str.strip() == SUBSYSTEM_ID]\n\n    col_map = {\n        \"din_instante\": \"ts\",\n        \"val_gereolica\": \"g_eolica_verificada_mw\",\n        \"val_gersolar\": \"g_solar_mw\",\n        \"val_gerhidraulica\": \"g_hidraulica_mw\",\n        \"val_gertermica\": \"g_termica_mw\",\n        \"val_intercambio\": \"intercambio_liquido_mw\",\n    }\n    df = df.rename(columns={k: v for k, v in col_map.items() if k in df.columns})\n    available_cols = [c for c in [\"ts\", \"g_eolica_verificada_mw\", \"g_solar_mw\", \"g_hidraulica_mw\", \"g_termica_mw\", \"intercambio_liquido_mw\"] if c in df.columns]\n    return df[available_cols].dropna(subset=[\"ts\"]).sort_values(\"ts\").drop_duplicates(subset=[\"ts\"])\n\n\ndef _fetch_and_aggregate_single_coff_month(ym: Tuple[int, int]) -> pd.DataFrame:\n    \"\"\"\n    Worker executado em paralelo (multiprocessing.Pool):\n    Baixa um mês de RESTRICAO_COFF_EOLICA_{YYYY}_{MM}.csv do S3 do ONS em memória,\n    filtra o Subsistema Nordeste (NE), soma a potência cortada entre todos os parques\n    em cada instante semi-horário (30 min) e calcula a média horária (MWmed).\n    \"\"\"\n    year, month = ym\n    url = (\n        f\"https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/\"\n        f\"restricao_coff_eolica_tm/RESTRICAO_COFF_EOLICA_{year}_{month:02d}.csv\"\n    )\n    worker_http = urllib3.PoolManager(retries=urllib3.Retry(total=3, backoff_factor=0.4))\n    try:\n        resp = worker_http.request(\"GET\", url, timeout=45.0)\n        if resp.status != 200:\n            return pd.DataFrame()\n\n        usecols = [\n            \"id_subsistema\",\n            \"din_instante\",\n            \"cod_razaorestricao\",\n            \"val_geracao\",\n            \"val_geracaoreferencia\",\n            \"val_geracaonaorealizadaapurada\",\n        ]\n        df = pd.read_csv(io.BytesIO(resp.data), sep=\";\", usecols=usecols)\n        df = df[df[\"id_subsistema\"].astype(str).str.strip() == SUBSYSTEM_ID].copy()\n        if df.empty:\n            return pd.DataFrame()\n\n        # Quando val_geracaonaorealizadaapurada estiver ausente em registros antigos com restrição ativa,\n        # usa (val_geracaoreferencia - val_geracao) limitado a >= 0 como fallback físico auditável.\n        razao = df[\"cod_razaorestricao\"].astype(str).str.strip()\n        has_restriction = df[\"cod_razaorestricao\"].notna() & (razao != \"\") & (razao != \"nan\")\n        fallback_mw = (\n            (pd.to_numeric(df[\"val_geracaoreferencia\"], errors=\"coerce\") - pd.to_numeric(df[\"val_geracao\"], errors=\"coerce\"))\n            .where(has_restriction, 0.0)\n            .fillna(0.0)\n            .clip(lower=0.0)\n        )\n        apurada_mw = pd.to_numeric(df[\"val_geracaonaorealizadaapurada\"], errors=\"coerce\")\n        df[\"curtailment_mw\"] = apurada_mw.fillna(fallback_mw).clip(lower=0.0)\n\n        # Decomposição opcional por razão operativa ONS (ENE: energética, CNF: confiabilidade, REL: elétrica local)\n        df[\"curt_ene_mw\"] = np.where(razao == \"ENE\", df[\"curtailment_mw\"], 0.0)\n        df[\"curt_cnf_mw\"] = np.where(razao == \"CNF\", df[\"curtailment_mw\"], 0.0)\n        df[\"curt_rel_mw\"] = np.where(razao == \"REL\", df[\"curtailment_mw\"], 0.0)\n\n        # Passo A: Somar potência simultânea cortada de todos os conjuntos eólicos do NE em cada semi-hora (30 min)\n        semi_hourly = df.groupby(\"din_instante\", as_index=False)[\n            [\"curtailment_mw\", \"curt_ene_mw\", \"curt_cnf_mw\", \"curt_rel_mw\"]\n        ].sum()\n\n        # Passo B: Converter potência semi-horária (30 min) em energia média horária (MWmed = média das 2 semi-horas)\n        semi_hourly[\"ts\"] = pd.to_datetime(semi_hourly[\"din_instante\"]).dt.floor(\"1h\")\n        hourly = (\n            semi_hourly.groupby(\"ts\", as_index=False)[\n                [\"curtailment_mw\", \"curt_ene_mw\", \"curt_cnf_mw\", \"curt_rel_mw\"]\n            ]\n            .mean()\n            .sort_values(\"ts\")\n        )\n        print(\n            f\"     [COFF {year}-{month:02d}] {len(hourly)} h | \"\n            f\"Corte médio: {hourly['curtailment_mw'].mean():6.1f} MWmed | \"\n            f\"Pico: {hourly['curtailment_mw'].max():7.1f} MW\"\n        )\n        return hourly\n    except Exception as exc:\n        print(f\"     [AVISO COFF {year}-{month:02d}] Falha no processamento: {exc}\")\n        return pd.DataFrame()\n\n\ndef ingest_ons_constrained_off_multi_month(\n    start_year: int = 2023,\n    end_year: int = 2025,\n    force_refresh: bool = False,\n) -> pd.DataFrame:\n    \"\"\"\n    Consolida a série horária real de Constrained-Off Eólico do Nordeste (2023 a 2025)\n    usando multiprocessing.Pool e faz cache compacto em disco (~1.2 MB).\n    \"\"\"\n    cache_path = RAW_DATA_DIR / f\"ons_constrained_off_ne_hourly_{start_year}_{end_year}.csv\"\n    if cache_path.exists() and not force_refresh:\n        print(f\"[CACHE] Carregando série horária real de constrained-off: {cache_path.name}\")\n        cached = pd.read_csv(cache_path, parse_dates=[\"ts\"])\n        return cached\n\n    ym_tasks = [(y, m) for y in range(start_year, end_year + 1) for m in range(1, 13)]\n    n_workers = max(1, min(6, os.cpu_count() or 4))\n    print(\n        f\"\\n[COFF ONS] Baixando e agregando {len(ym_tasks)} competências mensais ({start_year}-01 a {end_year}-12) \"\n        f\"em {n_workers} processos paralelos...\"\n    )\n\n    with mp.Pool(processes=n_workers) as pool:\n        monthly_dfs = pool.map(_fetch_and_aggregate_single_coff_month, ym_tasks)\n\n    valid_dfs = [d for d in monthly_dfs if not d.empty]\n    if not valid_dfs:\n        print(\"[AVISO] Nenhum arquivo mensal de constrained-off pôde ser baixado.\")\n        return pd.DataFrame(columns=[\"ts\", \"curtailment_mw\", \"curt_ene_mw\", \"curt_cnf_mw\", \"curt_rel_mw\"])\n\n    coff_all = (\n        pd.concat(valid_dfs, ignore_index=True)\n        .drop_duplicates(subset=[\"ts\"])\n        .sort_values(\"ts\")\n        .reset_index(drop=True)\n    )\n    coff_all.to_csv(cache_path, index=False)\n    print(\n        f\"[OK] Série real de Constrained-Off NE salva em {cache_path.name} \"\n        f\"({len(coff_all):,} horas | média {coff_all['curtailment_mw'].mean():.1f} MWmed)\"\n    )\n    return coff_all\n\n\ndef load_real_ons_installed_wind_capacity(filepath: Path) -> float:\n    \"\"\"\n    Lê a capacidade instalada real de usinas eólicas no Subsistema Nordeste a partir da base oficial do ONS.\n    \"\"\"\n    if not filepath.exists():\n        return BASE_WIND_ONSHORE_2026_MW\n\n    df = pd.read_csv(filepath, sep=\";\")\n    ne_wind = df[\n        (df[\"id_subsistema\"].astype(str).str.strip() == SUBSYSTEM_ID)\n        & (df[\"nom_tipousina\"].astype(str).str.strip() == \"EOLIELÉTRICA\")\n    ]\n    total_mw = float(ne_wind[\"val_potenciaefetiva\"].sum())\n    print(f\"[CAPACIDADE REAL] Capacidade eólica efetiva no NE apurada no ONS: {total_mw:,.1f} MW ({len(ne_wind)} registros).\")\n    return total_mw\n\n\ndef compute_historical_wind_capacity_timeseries(raw_capacidade_path: Path, timestamps: pd.DatetimeIndex) -> pd.Series:\n    \"\"\"\n    Reconstrói a capacidade instalada eólica exata para cada hora entre 2015 e 2025\n    a partir da data de entrada em operação comercial de cada usina (ONS).\n    \"\"\"\n    print(\"[ETL] Reconstruindo série temporal de capacidade eólica instalada histórica...\")\n    df = pd.read_csv(raw_capacidade_path, sep=\";\")\n    df_wind = df[\n        (df[\"id_subsistema\"].astype(str).str.strip() == SUBSYSTEM_ID)\n        & (df[\"nom_tipousina\"].astype(str).str.strip() == \"EOLIELÉTRICA\")\n    ].copy()\n    df_wind[\"dat_operacao\"] = pd.to_datetime(df_wind[\"dat_entradaoperacao\"], errors=\"coerce\")\n    df_wind[\"dat_operacao\"] = df_wind[\"dat_operacao\"].fillna(pd.Timestamp(\"2014-01-01\"))\n\n    df_wind = df_wind.sort_values(\"dat_operacao\")\n    df_wind[\"cap_acumulada\"] = df_wind[\"val_potenciaefetiva\"].cumsum()\n\n    cap_by_date = pd.merge_asof(\n        pd.DataFrame({\"ts\": timestamps}),\n        df_wind[[\"dat_operacao\", \"cap_acumulada\"]].rename(columns={\"dat_operacao\": \"ts\"}),\n        on=\"ts\",\n        direction=\"backward\",\n    )[\"cap_acumulada\"].fillna(3300.0)\n\n    return pd.Series(cap_by_date.values, index=timestamps, name=\"cap_eolica_instalada_mw\")\n\n\ndef ingest_multi_year_ons_data(start_year: int = 2015, end_year: int = 2025) -> pd.DataFrame:\n    \"\"\"\n    Baixa e consolida carga horária, balanço de geração e constrained-off eólico real do ONS (2015-2025).\n    Treino: 2015 a 2024 (10 anos) | Teste cego fora da amostra: 2025 (1 ano completo).\n    \"\"\"\n    print(\"=\" * 70)\n    print(f\"Ingestão Histórica Multi-Ano ONS: {start_year} a {end_year}\")\n    print(\"=\" * 70)\n\n    raw_capacidade = RAW_DATA_DIR / \"ons_capacidade_geracao.csv\"\n    download_official_file(OFFICIAL_DATA_URLS[\"ons_capacidade_geracao\"], raw_capacidade)\n\n    carga_frames = []\n    balanco_frames = []\n\n    for y in range(start_year, end_year + 1):\n        url_carga = f\"https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/curva-carga-ho/CURVA_CARGA_{y}.csv\"\n        url_bal = f\"https://ons-aws-prod-opendata.s3.amazonaws.com/dataset/balanco_energia_subsistema_ho/BALANCO_ENERGIA_SUBSISTEMA_{y}.csv\"\n\n        path_carga = RAW_DATA_DIR / f\"ons_curva_carga_{y}.csv\"\n        path_bal = RAW_DATA_DIR / f\"ons_balanco_subsistema_{y}.csv\"\n\n        download_official_file(url_carga, path_carga)\n        download_official_file(url_bal, path_bal)\n\n        try:\n            df_c = load_ons_hourly_load(path_carga)\n            df_b = load_ons_subsystem_generation(path_bal)\n            carga_frames.append(df_c)\n            balanco_frames.append(df_b)\n        except Exception as e:\n            print(f\"     [ERRO] Falha no ano {y}: {e}\")\n\n    print(\"\\n[ETL] Concatenando histórico completo de Carga e Balanço...\")\n    all_carga = pd.concat(carga_frames).drop_duplicates(subset=[\"ts\"]).sort_values(\"ts\").reset_index(drop=True)\n    all_bal = pd.concat(balanco_frames).drop_duplicates(subset=[\"ts\"]).sort_values(\"ts\").reset_index(drop=True)\n\n    merged = all_carga.merge(all_bal, on=\"ts\", how=\"inner\").sort_values(\"ts\").reset_index(drop=True)\n    merged[\"g_solar_mw\"] = merged[\"g_solar_mw\"].fillna(0.0)\n\n    # Reconstruir capacidade instalada eólica histórica dinâmica\n    cap_series = compute_historical_wind_capacity_timeseries(raw_capacidade, pd.DatetimeIndex(merged[\"ts\"]))\n    merged[\"cap_eolica_instalada_mw\"] = cap_series.values\n\n    # Integrar Constrained-Off Eólico Real do ONS (2023 a 2025)\n    coff_df = ingest_ons_constrained_off_multi_month(start_year=2023, end_year=end_year)\n    if not coff_df.empty:\n        merged = merged.merge(\n            coff_df[[\"ts\", \"curtailment_mw\", \"curt_ene_mw\", \"curt_cnf_mw\", \"curt_rel_mw\"]],\n            on=\"ts\",\n            how=\"left\",\n        )\n        for c in [\"curtailment_mw\", \"curt_ene_mw\", \"curt_cnf_mw\", \"curt_rel_mw\"]:\n            merged[c] = merged[c].fillna(0.0).round(2)\n    else:\n        merged[\"curtailment_mw\"] = 0.0\n        merged[\"curt_ene_mw\"] = 0.0\n        merged[\"curt_cnf_mw\"] = 0.0\n        merged[\"curt_rel_mw\"] = 0.0\n\n    # Flag operativa de curtailment relevante (> 50 MWmed no subsistema NE)\n    merged[\"flag_curtailment\"] = (merged[\"curtailment_mw\"] > 50.0).astype(int)\n\n    # Reconstituir geração eólica potencial disponível (Seção 4 do Plano Orientador):\n    # Evita ensinar o Modelo B como se o recurso eólico tivesse caído quando houve despacho de corte pelo ONS\n    merged[\"g_eolica_potencial_mw\"] = (merged[\"g_eolica_verificada_mw\"] + merged[\"curtailment_mw\"]).round(2)\n\n    # Fator de Capacidade CF(t) = G_eolica_potencial(t) / Cap_instalada(t) limitado fisicamente a [0, 1]\n    merged[\"cf_eolica\"] = (\n        merged[\"g_eolica_potencial_mw\"] / np.maximum(100.0, merged[\"cap_eolica_instalada_mw\"])\n    ).clip(0.0, 1.0)\n\n    # Identificar split formal: Treino (2015-2024) vs Teste (2025)\n    merged[\"ano\"] = pd.to_datetime(merged[\"ts\"]).dt.year\n    merged[\"split\"] = np.where(merged[\"ano\"] == 2025, \"teste_2025\", \"treino_2015_2024\")\n\n    output_master = PROCESSED_DATA_DIR / \"ne_hourly_master_2015_2025.csv\"\n    merged.to_csv(output_master, index=False)\n    merged.to_csv(PROCESSED_DATA_DIR / \"ne_hourly_master.csv\", index=False)\n\n    curt_2024_twh = merged.loc[merged[\"ano\"] == 2024, \"curtailment_mw\"].sum() / 1e6\n    curt_2025_twh = merged.loc[merged[\"ano\"] == 2025, \"curtailment_mw\"].sum() / 1e6\n    pct_flag_2024 = merged.loc[merged[\"ano\"] == 2024, \"flag_curtailment\"].mean() * 100\n    pct_flag_2025 = merged.loc[merged[\"ano\"] == 2025, \"flag_curtailment\"].mean() * 100\n\n    print(f\"\\n[SUCESSO] Base histórica completa 2015-2025 gerada: {len(merged):,} horas!\")\n    print(f\"Treino (2015-2024): {(merged['split'] == 'treino_2015_2024').sum():,} horas\")\n    print(f\"Teste (2025):       {(merged['split'] == 'teste_2025').sum():,} horas\")\n    print(f\"Curtailment Eólico Real NE 2024: {curt_2024_twh:.2f} TWh ({pct_flag_2024:.1f}% das horas > 50 MW)\")\n    print(f\"Curtailment Eólico Real NE 2025: {curt_2025_twh:.2f} TWh ({pct_flag_2025:.1f}% das horas > 50 MW)\")\n    print(f\"CF Eólico Potencial Médio Geral: {merged['cf_eolica'].mean():.2%}\")\n\n    return merged\n\n\ndef main():\n    \"\"\"Execução principal do Script 01 com série completa 2015 a 2025 e Constrained-Off real.\"\"\"\n    ingest_multi_year_ons_data(start_year=2015, end_year=2025)\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-02",
      "order": "02",
      "filename": "02_build_dc_and_offshore_scenarios.py",
      "title": "Modelagem Bottom-Up de Data Centers e Eólicas Onshore/Offshore",
      "stageLabel": "Engenharia de Cenários",
      "purpose": "Transformar o cadastro nominal de 14 projetos de Data Centers (MME/EPE/SEMACE/CPRH), trajetórias SIGA/ANEEL e processos offshore IBAMA pós-2031 em curvas anuais e concentração por subestação da Rede Básica.",
      "approvedLibraries": [
        "numpy",
        "pandas",
        "pathlib",
        "config"
      ],
      "multiprocessingStrategy": "Agregação vetorizada em pandas/NumPy por projeto, ano (2026–2035), cenário e barramento SIN.",
      "inputs": [
        "data/raw/data_centers_pipeline_ne.csv (14 projetos nominais no NE)",
        "scripts/config.py (parâmetros DC_SCENARIOS_IT_MW e WIND_EXPANSION_ONSHORE_MW)"
      ],
      "outputs": [
        "data/scenarios/dc_pipeline_project_summary.csv",
        "data/scenarios/dc_substation_load_concentration.csv",
        "data/scenarios/matriz_cenarios_dc_eolica_2026_2035.csv"
      ],
      "keyDecisionsForGroup": [
        "Regra da Seção 5 do PDF: se a potência publicada já for carga total na rede, não aplicar PUE novamente.",
        "Modelar a entrada dos projetos como rampa temporal progressiva (12 a 36 meses), nunca em degrau instantâneo."
      ],
      "starterCode": "\"\"\"\n02_build_dc_and_offshore_scenarios.py\nEtapa 02: Modelagem Bottom-Up de Projetos Nominais de Data Centers (MME/EPE)\ne Trajetórias de Expansão Eólica Onshore/Offshore 2026-2035\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo:\n- Carregar o cadastro nominal de projetos de Data Centers no Nordeste (data/raw/data_centers_pipeline_ne.csv).\n- Modelar bottom-up a rampa progressiva individual por projeto (data de entrada, rampa em meses, PUE e MUST).\n- Agregar cargas por cenário (Conservador, Central, Stress Test), por Estado (CE, PE, RN, BA, PB)\n  e por Subestação de conexão à Rede Básica do SIN (SE Pecém II, SE Caucaia, SE Suape II, etc.).\n- Construir trajetórias de capacidade eólica onshore (SIGA/ANEEL) e offshore pós-2031 (IBAMA/MME).\n\"\"\"\n\nimport sys\nfrom pathlib import Path\nfrom typing import Dict, List, Optional, Tuple\nimport numpy as np\nimport pandas as pd\n\nfrom config import (\n    RAW_DATA_DIR,\n    SCENARIOS_DATA_DIR,\n    REPORTS_DIR,\n    BASE_WIND_ONSHORE_2026_MW,\n    WIND_EXPANSION_ONSHORE_MW,\n    DEFAULT_PUE,\n    DEFAULT_UTILIZATION,\n)\n\n\ndef load_data_center_pipeline(filepath: Optional[Path] = None) -> pd.DataFrame:\n    \"\"\"\n    Carrega o cadastro oficial de projetos de Data Centers no Nordeste.\n    \"\"\"\n    if filepath is None:\n        filepath = RAW_DATA_DIR / \"data_centers_pipeline_ne.csv\"\n\n    if not filepath.exists():\n        raise FileNotFoundError(f\"Arquivo cadastral de Data Centers não encontrado em: {filepath}\")\n\n    df = pd.read_csv(filepath)\n    print(f\"[PIPELINE DC] {len(df)} projetos carregados com sucesso de {filepath.name}.\")\n    return df\n\n\ndef compute_project_ramp_for_year(\n    ano_alvo: int,\n    ano_inicio: int,\n    rampa_meses: int,\n    atraso_anos: float = 0.0,\n) -> float:\n    \"\"\"\n    Calcula a fração de rampa (0.0 a 1.0) de um projeto individual para um determinado ano.\n    Considera o início da operação no meio do ano base mais eventuais atrasos.\n    \"\"\"\n    data_efetiva_inicio = ano_inicio + atraso_anos\n    if ano_alvo < data_efetiva_inicio:\n        return 0.0\n\n    anos_decorridos = ano_alvo - data_efetiva_inicio\n    meses_decorridos = anos_decorridos * 12.0 + 6.0  # Ponto médio anual\n    fator = meses_decorridos / max(1.0, float(rampa_meses))\n    return float(np.clip(fator, 0.0, 1.0))\n\n\ndef compute_bottom_up_dc_loads_by_year(\n    df_pipeline: pd.DataFrame,\n    anos: List[int] = list(range(2026, 2036)),\n    utilization: float = DEFAULT_UTILIZATION,\n    aplicar_atrasos: bool = False,\n) -> pd.DataFrame:\n    \"\"\"\n    Simula ano a ano a demanda ativa de cada projeto individual na rede básica.\n    Respeita a regra da Seção 5: se a potência publicada já for a carga total na rede, omite o PUE.\n    \"\"\"\n    records = []\n\n    for ano in anos:\n        for _, row in df_pipeline.iterrows():\n            atraso = row[\"atraso_esperado_anos\"] if aplicar_atrasos else 0.0\n            ramp = compute_project_ramp_for_year(\n                ano_alvo=ano,\n                ano_inicio=int(row[\"ano_inicio_previsto\"]),\n                rampa_meses=int(row[\"rampa_meses\"]),\n                atraso_anos=atraso,\n            )\n\n            # Carga máxima contratada na rede\n            if row[\"tipo_publicacao\"] == \"potencia_total_rede\":\n                p_rede_total = float(row[\"potencia_total_rede_mw\"])\n            else:\n                p_it = float(row[\"potencia_it_mw\"])\n                pue = float(row[\"pue_estimado\"])\n                p_rede_total = p_it * pue\n\n            demanda_efetiva_mw = p_rede_total * utilization * ramp\n\n            records.append({\n                \"ano\": ano,\n                \"id_projeto\": row[\"id_projeto\"],\n                \"nome_projeto\": row[\"nome_projeto\"],\n                \"estado\": row[\"estado\"],\n                \"municipio\": row[\"municipio\"],\n                \"subestacao_conexao\": row[\"subestacao_conexao\"],\n                \"tensao_conexao_kv\": row[\"tensao_conexao_kv\"],\n                \"cenario_enquadramento\": row[\"cenario_enquadramento\"],\n                \"probabilidade_concretizacao\": row[\"probabilidade_concretizacao\"],\n                \"fator_rampa\": round(ramp, 3),\n                \"potencia_it_mw\": row[\"potencia_it_mw\"],\n                \"potencia_rede_total_mw\": round(p_rede_total, 1),\n                \"demanda_efetiva_mw\": round(demanda_efetiva_mw, 1),\n            })\n\n    return pd.DataFrame(records)\n\n\ndef compute_scenario_aggregate_loads(df_annual_projects: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Agrega os projetos nos 3 cenários canônicos do Plano Orientador:\n    - Conservador: apenas projetos com cenario_enquadramento == 'conservative'\n    - Central: conservative + central\n    - High (Stress Test): conservative + central + high\n    - None: 0.0 MW\n    \"\"\"\n    cenarios = [\"none\", \"conservative\", \"central\", \"high\"]\n    years = sorted(df_annual_projects[\"ano\"].unique())\n    records = []\n\n    for y in years:\n        df_y = df_annual_projects[df_annual_projects[\"ano\"] == y]\n\n        for sc in cenarios:\n            if sc == \"none\":\n                carga_mw = 0.0\n                it_mw = 0.0\n                n_proj = 0\n            elif sc == \"conservative\":\n                sub = df_y[df_y[\"cenario_enquadramento\"] == \"conservative\"]\n                carga_mw = sub[\"demanda_efetiva_mw\"].sum()\n                it_mw = sub[\"potencia_it_mw\"].sum()\n                n_proj = len(sub[sub[\"demanda_efetiva_mw\"] > 0])\n            elif sc == \"central\":\n                sub = df_y[df_y[\"cenario_enquadramento\"].isin([\"conservative\", \"central\"])]\n                carga_mw = sub[\"demanda_efetiva_mw\"].sum()\n                it_mw = sub[\"potencia_it_mw\"].sum()\n                n_proj = len(sub[sub[\"demanda_efetiva_mw\"] > 0])\n            else:  # high\n                sub = df_y\n                carga_mw = sub[\"demanda_efetiva_mw\"].sum()\n                it_mw = sub[\"potencia_it_mw\"].sum()\n                n_proj = len(sub[sub[\"demanda_efetiva_mw\"] > 0])\n\n            records.append({\n                \"ano\": y,\n                \"cenario_dc\": sc,\n                \"carga_efetiva_dc_mw\": round(carga_mw, 1),\n                \"potencia_it_dc_mw\": round(it_mw, 1),\n                \"projetos_ativos\": n_proj,\n            })\n\n    return pd.DataFrame(records)\n\n\ndef compute_wind_installed_trajectory(\n    target_year: int,\n    scenario_id: str = \"intermediate\",\n    include_offshore_post_2031: bool = False,\n) -> Dict[str, float]:\n    \"\"\"\n    Calcula a capacidade eólica total dividida entre Onshore (SIGA/ANEEL) e Offshore (IBAMA/MME).\n    Eólicas Offshore possuem lead time ambiental/portuário extenso e entram gradualmente após 2031.\n    \"\"\"\n    year_frac = max(0.0, min(1.0, (target_year - 2026) / 9.0))\n    onshore_add = WIND_EXPANSION_ONSHORE_MW.get(scenario_id, 0.0) * (year_frac ** 0.9)\n    onshore_mw = BASE_WIND_ONSHORE_2026_MW + onshore_add\n\n    offshore_mw = 0.0\n    if include_offshore_post_2031 and target_year >= 2032:\n        offshore_progress = (target_year - 2031) / 4.0  # 2032..2035\n        mult = 3600.0 if scenario_id == \"high\" else 1800.0 if scenario_id == \"intermediate\" else 800.0\n        offshore_mw = mult * offshore_progress\n\n    return {\n        \"target_year\": target_year,\n        \"onshore_mw\": round(onshore_mw, 1),\n        \"offshore_mw\": round(offshore_mw, 1),\n        \"total_wind_mw\": round(onshore_mw + offshore_mw, 1),\n    }\n\n\ndef compute_substation_load_concentration(df_annual_projects: pd.DataFrame, target_year: int = 2035) -> pd.DataFrame:\n    \"\"\"\n    Identifica os barramentos mais impactados na Rede Básica do Nordeste (SE Pecém II, SE Caucaia, SE Suape II, etc.).\n    \"\"\"\n    df_target = df_annual_projects[df_annual_projects[\"ano\"] == target_year]\n    grouped = df_target.groupby([\"subestacao_conexao\", \"estado\", \"tensao_conexao_kv\"]).agg(\n        n_projetos=(\"id_projeto\", \"count\"),\n        potencia_it_total_mw=(\"potencia_it_mw\", \"sum\"),\n        demanda_efetiva_2035_mw=(\"demanda_efetiva_mw\", \"sum\"),\n    ).reset_index().sort_values(\"demanda_efetiva_2035_mw\", ascending=False)\n\n    total_ne = grouped[\"demanda_efetiva_2035_mw\"].sum()\n    grouped[\"participacao_pct\"] = (grouped[\"demanda_efetiva_2035_mw\"] / max(1.0, total_ne) * 100.0).round(1)\n    return grouped\n\n\ndef generate_full_scenario_matrix(df_dc_scenarios: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Cruza cada cenário de Data Center com as trajetórias de expansão eólica (Base, Intermediário, Alto).\n    \"\"\"\n    wind_scenarios = [\"base\", \"intermediate\", \"high\"]\n    records = []\n\n    for _, row in df_dc_scenarios.iterrows():\n        ano = int(row[\"ano\"])\n        dc_scen = row[\"cenario_dc\"]\n        dc_carga_mw = float(row[\"carga_efetiva_dc_mw\"])\n        dc_it_mw = float(row[\"potencia_it_dc_mw\"])\n        n_proj = int(row[\"projetos_ativos\"])\n\n        for w_scen in wind_scenarios:\n            w_cap = compute_wind_installed_trajectory(\n                ano, w_scen, include_offshore_post_2031=(w_scen == \"high\")\n            )\n            records.append({\n                \"ano\": ano,\n                \"cenario_dc\": dc_scen,\n                \"potencia_it_dc_mw\": dc_it_mw,\n                \"carga_efetiva_dc_mw\": dc_carga_mw,\n                \"projetos_ativos\": n_proj,\n                \"cenario_eolica\": w_scen,\n                \"eolica_onshore_mw\": w_cap[\"onshore_mw\"],\n                \"eolica_offshore_mw\": w_cap[\"offshore_mw\"],\n                \"eolica_total_mw\": w_cap[\"total_wind_mw\"],\n            })\n\n    return pd.DataFrame(records)\n\n\ndef main():\n    print(\"=\" * 70)\n    print(\"Script 02: Modelagem Bottom-Up do Pipeline de Data Centers e Eólica\")\n    print(\"=\" * 70)\n\n    # 1. Carregar pipeline nominal\n    pipeline_df = load_data_center_pipeline()\n\n    # 2. Simular demanda individual ano a ano (2026-2035)\n    df_annual_projects = compute_bottom_up_dc_loads_by_year(pipeline_df)\n    proj_summary_path = SCENARIOS_DATA_DIR / \"dc_pipeline_project_summary.csv\"\n    df_annual_projects.to_csv(proj_summary_path, index=False)\n    print(f\"[PROJETOS] Resumo anual individual gravado em: {proj_summary_path}\")\n\n    # 3. Concentração espacial por subestação da Rede Básica\n    substations_df = compute_substation_load_concentration(df_annual_projects, target_year=2035)\n    substations_path = SCENARIOS_DATA_DIR / \"dc_substation_load_concentration.csv\"\n    substations_df.to_csv(substations_path, index=False)\n    print(f\"\\nConcentração Geográfica por Subestação em 2035 (Total: {substations_df['demanda_efetiva_2035_mw'].sum():.1f} MW):\")\n    print(substations_df.to_string(index=False))\n\n    # 4. Agregar por cenários e cruzar com eólica\n    df_dc_scen = compute_scenario_aggregate_loads(df_annual_projects)\n    df_full_matrix = generate_full_scenario_matrix(df_dc_scen)\n    matrix_path = SCENARIOS_DATA_DIR / \"matriz_cenarios_dc_eolica_2026_2035.csv\"\n    df_full_matrix.to_csv(matrix_path, index=False)\n    print(f\"\\n[SUCESSO] Matriz de cenários cruzados gerada com {len(df_full_matrix)} linhas em: {matrix_path}\")\n\n    # 5. Exibir Projeções para 2035\n    df_2035 = df_full_matrix[df_full_matrix[\"ano\"] == 2035]\n    print(\"\\nResumo das Projeções Bottom-Up para 2035:\")\n    print(df_2035[[\"cenario_dc\", \"carga_efetiva_dc_mw\", \"projetos_ativos\", \"cenario_eolica\", \"eolica_total_mw\"]].drop_duplicates().to_string(index=False))\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-03",
      "order": "03",
      "filename": "03_feature_engineering_anova.py",
      "title": "Feature Engineering Causal e Significância Estatística ANOVA (SciPy)",
      "stageLabel": "Features & Estatística",
      "purpose": "Construir lags causais (1h, 24h, 168h), janelas móveis deslocadas (shift 1h/24h), harmônicos de Fourier, curva cúbica de Betz e testes F de ANOVA (scipy.stats.f_oneway) separando treino 2015–2024 e teste 2025.",
      "approvedLibraries": [
        "numpy",
        "scipy",
        "pandas",
        "sys"
      ],
      "multiprocessingStrategy": "Vetorização matricial em NumPy/pandas para janelas móveis causais e cálculo exato de Eta-squared (η²).",
      "inputs": [
        "data/processed/ne_hourly_master.csv"
      ],
      "outputs": [
        "data/processed/ne_features_matrix.csv",
        "data/processed/train_features_2015_2024.csv (87.476 h)",
        "data/processed/test_features_2025.csv (8.760 h)",
        "reports/relatorio_anova_significancia.csv",
        "reports/perfil_mensal_sazonalidade_eolica_ne.csv",
        "reports/matriz_correlacao_features.csv"
      ],
      "keyDecisionsForGroup": [
        "ANOVA (scipy.stats.f_oneway) atua na seleção e validação estatística de features sazonais, não como modelo preditivo.",
        "Janelas móveis e termos aerodinâmicos usam exclusivamente defasagens t-1h / t-24h para garantir zero data leakage."
      ],
      "starterCode": "\"\"\"\n03_feature_engineering_anova.py\nEtapa 03: Feature Engineering Horário, Não-Linearidades e Seleção Estatística via ANOVA\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo:\n- Criar a matriz completa de features causais (zero data leakage) para os Modelos A (Demanda),\n  B (CF Eólico Potencial) e C (Curtailment / Constrained-Off).\n- Incorporar defasagens temporais autorregressivas (1h, 24h, 168h) e janelas móveis causais\n  para horizontes de curto prazo (t-1h) e programação diária day-ahead (t-24h).\n- Codificar harmônicos de Fourier cíclicos de hora, dia da semana e mês.\n- Modelar não-linearidades aerodinâmicas de Betz (v³, P²) estritamente sobre lags observados (sem vazamento).\n- Construir variáveis físicas de balanço líquido e penetração renovável para o Modelo C de Curtailment.\n- Separar formalmente Treino (2015-2024, 10 anos) e Teste Cego Out-of-Time (2025, 1 ano).\n- Executar testes estatísticos ANOVA (scipy.stats.f_oneway) com cálculo exato de Eta-squared (η²).\n\"\"\"\n\nimport sys\nfrom typing import Tuple, List\nimport numpy as np\nimport pandas as pd\nfrom scipy.stats import f_oneway\n\nfrom config import (\n    PROCESSED_DATA_DIR,\n    REPORTS_DIR,\n)\n\n\ndef create_temporal_and_harmonic_features(df: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Constrói variáveis de calendário, tendência estrutural e codificação harmônica de Fourier.\n    \"\"\"\n    out = df.copy()\n    ts = pd.to_datetime(out[\"ts\"])\n\n    out[\"hour\"] = ts.dt.hour\n    out[\"dayofweek\"] = ts.dt.dayofweek\n    out[\"month\"] = ts.dt.month\n    out[\"year\"] = ts.dt.year\n    out[\"year_trend\"] = (out[\"year\"] - 2015) + (out[\"month\"] - 1.0) / 12.0\n    out[\"is_weekend\"] = (ts.dt.dayofweek >= 5).astype(int)\n\n    # Harmônicos cíclicos de hora (24h e 12h)\n    out[\"hour_sin\"] = np.sin(2.0 * np.pi * out[\"hour\"] / 24.0)\n    out[\"hour_cos\"] = np.cos(2.0 * np.pi * out[\"hour\"] / 24.0)\n    out[\"hour_sin_2\"] = np.sin(4.0 * np.pi * out[\"hour\"] / 24.0)\n    out[\"hour_cos_2\"] = np.cos(4.0 * np.pi * out[\"hour\"] / 24.0)\n\n    # Harmônicos cíclicos semanais (7 dias)\n    out[\"dow_sin\"] = np.sin(2.0 * np.pi * out[\"dayofweek\"] / 7.0)\n    out[\"dow_cos\"] = np.cos(2.0 * np.pi * out[\"dayofweek\"] / 7.0)\n\n    # Harmônicos cíclicos anuais (12 meses)\n    out[\"month_sin\"] = np.sin(2.0 * np.pi * out[\"month\"] / 12.0)\n    out[\"month_cos\"] = np.cos(2.0 * np.pi * out[\"month\"] / 12.0)\n\n    # Interações espaçotemporais (curva diurna modulada pela estação e fim de semana)\n    out[\"interaction_hour_month\"] = out[\"hour_sin\"] * out[\"month_cos\"]\n    out[\"interaction_weekend_hour\"] = out[\"is_weekend\"] * out[\"hour_sin\"]\n\n    # Faixas operativas do SIN no Nordeste\n    out[\"faixa_ponta\"] = ((out[\"hour\"] >= 18) & (out[\"hour\"] <= 21) & (out[\"is_weekend\"] == 0)).astype(int)\n    out[\"faixa_solar_pico\"] = ((out[\"hour\"] >= 10) & (out[\"hour\"] <= 15)).astype(int)\n\n    return out\n\n\ndef create_lags_rolling_and_physical_features(\n    df: pd.DataFrame,\n    target_columns: List[str] = [\"l_base_mw\", \"cf_eolica\", \"intercambio_liquido_mw\"],\n    lags: List[int] = [1, 24, 168],\n) -> pd.DataFrame:\n    \"\"\"\n    Gera defasagens temporais (lags), estatísticas móveis causais (shift 1h e shift 24h)\n    e termos físicos não-lineares sem vazamento de informação futura.\n    \"\"\"\n    out = df.copy()\n    out[\"g_solar_mw\"] = out[\"g_solar_mw\"].fillna(0.0)\n\n    for col in target_columns:\n        if col not in out.columns:\n            continue\n        for lag in lags:\n            out[f\"{col}_lag_{lag}h\"] = out[col].shift(lag)\n\n        # Estatísticas móveis de 24h deslocadas em 1h (curto prazo) e 24h (day-ahead sem lag_1h)\n        out[f\"{col}_roll_mean_24h\"] = out[col].shift(1).rolling(24).mean()\n        out[f\"{col}_roll_std_24h\"] = out[col].shift(1).rolling(24).std()\n        out[f\"{col}_roll_mean_d1\"] = out[col].shift(24).rolling(24).mean()\n        out[f\"{col}_roll_std_d1\"] = out[col].shift(24).rolling(24).std()\n\n    # Não-linearidades aerodinâmicas de Betz causais (baseadas em t-1h e t-24h para predição limpa)\n    if \"cf_eolica_lag_1h\" in out.columns:\n        cf_l1 = np.clip(out[\"cf_eolica_lag_1h\"], 0.0, 1.0)\n        cf_l24 = np.clip(out[\"cf_eolica_lag_24h\"], 0.0, 1.0)\n        out[\"cf_lag1_squared\"] = cf_l1 ** 2\n        out[\"cf_lag1_cubed\"] = cf_l1 ** 3\n        out[\"wind_speed_lag1_approx\"] = np.cbrt(cf_l1)\n        out[\"wind_speed_lag24_approx\"] = np.cbrt(cf_l24)\n        # Diagnóstico físico da curva cúbica instantânea (usado apenas em análise exploratória/correlação)\n        out[\"cf_eolica_squared\"] = np.clip(out[\"cf_eolica\"], 0.0, 1.0) ** 2\n        out[\"wind_speed_approx\"] = np.cbrt(np.clip(out[\"cf_eolica\"], 0.0, 1.0))\n\n    # Variáveis físicas de excedente renovável para o Modelo C (Curtailment Hurdle/Não-Linear)\n    # Na arquitetura encadeada (Seção 6 do PDF), o Modelo C recebe G_eol_pot(t), G_solar(t) e L_base(t)\n    gen_renovavel = out[\"g_eolica_potencial_mw\"] + out[\"g_solar_mw\"]\n    carga_segura = np.maximum(1000.0, out[\"l_base_mw\"])\n    out[\"excedente_renovavel_mw\"] = gen_renovavel - out[\"l_base_mw\"]\n    out[\"razao_renovavel_carga\"] = gen_renovavel / carga_segura\n    out[\"penetracao_solar\"] = out[\"g_solar_mw\"] / carga_segura\n    out[\"penetracao_eolica_pot\"] = out[\"g_eolica_potencial_mw\"] / carga_segura\n\n    return out\n\n\ndef _compute_exact_anova_row(\n    values: pd.Series,\n    groups_col: pd.Series,\n    var_label: str,\n    factor_label: str,\n    conclusion: str,\n) -> dict:\n    valid = pd.DataFrame({\"v\": values, \"g\": groups_col}).dropna()\n    grouped = [grp[\"v\"].to_numpy(dtype=float) for _, grp in valid.groupby(\"g\") if len(grp) > 1]\n    f_stat, p_val = f_oneway(*grouped)\n    all_v = valid[\"v\"].to_numpy(dtype=float)\n    grand_mean = float(np.mean(all_v))\n    ss_total = float(np.sum((all_v - grand_mean) ** 2))\n    ss_between = float(sum(len(g) * (float(np.mean(g)) - grand_mean) ** 2 for g in grouped))\n    eta_sq_pct = (ss_between / max(1e-9, ss_total)) * 100.0\n    return {\n        \"variavel_analisada\": var_label,\n        \"fator_agrupador\": factor_label,\n        \"estatistica_f\": round(float(f_stat), 2),\n        \"p_valor\": float(p_val),\n        \"eta_squared_pct\": round(eta_sq_pct, 2),\n        \"significativo_alpha_01\": bool(p_val < 0.01),\n        \"conclusao_tecnica\": conclusion,\n    }\n\n\ndef run_comprehensive_anova_tests(df: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Aplica testes ANOVA de Fisher unidirecional (F-test) e variância explicada exata (Eta-squared).\n    \"\"\"\n    results = []\n\n    if \"cf_eolica\" in df.columns:\n        results.append(\n            _compute_exact_anova_row(\n                df[\"cf_eolica\"],\n                df[\"month\"],\n                \"CF Eólico Potencial (cf_eolica)\",\n                \"Mês do Ano (Sazonalidade 12 meses)\",\n                \"Fortíssima sazonalidade atmosférica: a Safra dos Ventos (Ago-Nov) supera em ~2x a calmaria (Mar-Abr)\",\n            )\n        )\n\n    if \"l_base_mw\" in df.columns:\n        results.append(\n            _compute_exact_anova_row(\n                df[\"l_base_mw\"],\n                df[\"dayofweek\"],\n                \"Carga Base (l_base_mw)\",\n                \"Dia da Semana (7 dias: Seg a Dom)\",\n                \"Diferença altamente significativa entre dias úteis industriais/comerciais e domingos no Nordeste\",\n            )\n        )\n\n    if \"intercambio_liquido_mw\" in df.columns:\n        results.append(\n            _compute_exact_anova_row(\n                df[\"intercambio_liquido_mw\"],\n                df[\"month\"],\n                \"Intercâmbio Líquido SIN (intercambio_liquido_mw)\",\n                \"Mês do Ano (12 meses)\",\n                \"Inversão estrutural do fluxo: NE exporta maciçamente no 2º semestre e reduz saldo na estação chuvosa\",\n            )\n        )\n\n    # Para Curtailment, avaliar na janela real de Constrained-Off do ONS (2023-2025)\n    df_coff = df[df[\"year\"] >= 2023]\n    if \"curtailment_mw\" in df_coff.columns and df_coff[\"curtailment_mw\"].sum() > 0:\n        results.append(\n            _compute_exact_anova_row(\n                df_coff[\"curtailment_mw\"],\n                df_coff[\"hour\"],\n                \"Curtailment Eólico Real (curtailment_mw · 2023-2025)\",\n                \"Faixa Horária do Dia (24 horas)\",\n                \"Pico severo de constrained-off entre 09h e 16h pela rampa solar diurna simultânea à geração eólica\",\n            )\n        )\n\n    return pd.DataFrame(results)\n\n\ndef compute_monthly_wind_profile(df: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Gera tabela consolidada de sazonalidade mês a mês (CF potencial e carga 2015-2025;\n    curtailment médio apurado na janela real ONS 2023-2025).\n    \"\"\"\n    meses_nomes = [\n        \"Janeiro\", \"Fevereiro\", \"Março\", \"Abril\", \"Maio\", \"Junho\",\n        \"Julho\", \"Agosto\", \"Setembro\", \"Outubro\", \"Novembro\", \"Dezembro\",\n    ]\n    records = []\n    df_coff = df[df[\"year\"] >= 2023]\n\n    for m in range(1, 13):\n        sub = df[df[\"month\"] == m]\n        sub_coff = df_coff[df_coff[\"month\"] == m]\n        cf_vals = sub[\"cf_eolica\"].dropna().to_numpy(dtype=float)\n        load_vals = sub[\"l_base_mw\"].dropna().to_numpy(dtype=float)\n        curt_vals = sub_coff[\"curtailment_mw\"].dropna().to_numpy(dtype=float) if len(sub_coff) > 0 else np.zeros(1)\n\n        records.append({\n            \"mes\": m,\n            \"nome_mes\": meses_nomes[m - 1],\n            \"cf_medio\": round(float(np.mean(cf_vals)), 3),\n            \"cf_desvio_padrao\": round(float(np.std(cf_vals)), 3),\n            \"cf_p10\": round(float(np.percentile(cf_vals, 10)), 3),\n            \"cf_p50_mediana\": round(float(np.percentile(cf_vals, 50)), 3),\n            \"cf_p90\": round(float(np.percentile(cf_vals, 90)), 3),\n            \"carga_base_media_mw\": round(float(np.mean(load_vals)), 1),\n            \"curtailment_medio_mw\": round(float(np.mean(curt_vals)), 1),\n            \"regime_sazonal\": (\n                \"Safra dos Ventos\" if m in [8, 9, 10, 11]\n                else \"Estação Chuvosa / Calmaria\" if m in [3, 4, 5]\n                else \"Transição\"\n            ),\n        })\n\n    return pd.DataFrame(records)\n\n\ndef compute_feature_correlation_matrix(df: pd.DataFrame) -> pd.DataFrame:\n    \"\"\"\n    Calcula a correlação de Pearson das features com as 3 variáveis-alvo:\n    Carga Base (2015-2025), CF Eólico Potencial (2015-2025) e Curtailment Real (janela ONS 2023-2025).\n    \"\"\"\n    feature_candidates = [\n        \"l_base_mw_lag_1h\",\n        \"l_base_mw_lag_24h\",\n        \"l_base_mw_lag_168h\",\n        \"cf_eolica_lag_1h\",\n        \"cf_eolica_lag_24h\",\n        \"month_sin\",\n        \"hour_cos\",\n        \"hour_sin\",\n        \"is_weekend\",\n        \"faixa_solar_pico\",\n        \"excedente_renovavel_mw\",\n        \"razao_renovavel_carga\",\n        \"wind_speed_lag1_approx\",\n        \"cf_lag1_squared\",\n    ]\n    available_feats = [f for f in feature_candidates if f in df.columns]\n    df_coff = df[df[\"year\"] >= 2023]\n\n    corr_records = []\n    for f in available_feats:\n        row = {\"feature\": f}\n        for t in [\"l_base_mw\", \"cf_eolica\", \"curtailment_mw\"]:\n            ref_df = df_coff if t == \"curtailment_mw\" else df\n            if t in ref_df.columns:\n                valid = ref_df[[f, t]].dropna()\n                std_f = float(np.std(valid[f]))\n                std_t = float(np.std(valid[t]))\n                corr_val = float(np.corrcoef(valid[f], valid[t])[0, 1]) if (std_f > 1e-9 and std_t > 1e-9) else 0.0\n                row[f\"corr_{t}\"] = round(corr_val, 3)\n        corr_records.append(row)\n\n    return pd.DataFrame(corr_records)\n\n\ndef split_train_test_datasets(df: pd.DataFrame) -> Tuple[pd.DataFrame, pd.DataFrame]:\n    \"\"\"\n    Executa a partição temporal formal aprovada:\n    - Treino: 2015 a 2024 (10 anos completos)\n    - Teste Cego Out-of-Time: 2025 (1 ano completo, 8.760 horas)\n    \"\"\"\n    ts = pd.to_datetime(df[\"ts\"])\n    train_df = df[ts.dt.year < 2025].reset_index(drop=True)\n    test_df = df[ts.dt.year == 2025].reset_index(drop=True)\n    return train_df, test_df\n\n\ndef main():\n    print(\"=\" * 70)\n    print(\"Script 03: Feature Engineering Causal, Não-Linearidades e ANOVA (Passo 3)\")\n    print(\"=\" * 70)\n\n    input_master = PROCESSED_DATA_DIR / \"ne_hourly_master.csv\"\n    if not input_master.exists():\n        print(f\"[ERRO] Base mestre não encontrada em: {input_master}\")\n        sys.exit(1)\n\n    df_raw = pd.read_csv(input_master)\n    print(f\"[INPUT] Carregando {len(df_raw):,} registros horários de {input_master.name}...\")\n\n    df_feat = create_temporal_and_harmonic_features(df_raw)\n    df_feat = create_lags_rolling_and_physical_features(df_feat)\n\n    # Remover primeiras 168 horas onde lag_168h ainda não possui histórico prévio\n    df_clean = df_feat.dropna(subset=[\"l_base_mw_lag_168h\", \"cf_eolica_lag_168h\"]).reset_index(drop=True)\n    print(f\"[PROCESSAMENTO] {len(df_clean):,} horas válidas e {len(df_clean.columns)} colunas na matriz de features.\")\n\n    # ANOVA Rigoroso\n    anova_df = run_comprehensive_anova_tests(df_clean)\n    anova_report_path = REPORTS_DIR / \"relatorio_anova_significancia.csv\"\n    anova_df.to_csv(anova_report_path, index=False)\n    print(\"\\nResultados dos Testes ANOVA de Significância (SciPy):\")\n    print(anova_df[[\"variavel_analisada\", \"fator_agrupador\", \"estatistica_f\", \"p_valor\", \"eta_squared_pct\"]].to_string(index=False))\n\n    # Perfil Mensal Sazonal\n    monthly_profile = compute_monthly_wind_profile(df_clean)\n    monthly_report_path = REPORTS_DIR / \"perfil_mensal_sazonalidade_eolica_ne.csv\"\n    monthly_profile.to_csv(monthly_report_path, index=False)\n    print(\"\\nResumo Mensal (CF Potencial 2015-2025 & Curtailment Real 2023-2025):\")\n    print(monthly_profile[[\"mes\", \"nome_mes\", \"cf_medio\", \"cf_p10\", \"cf_p90\", \"curtailment_medio_mw\", \"regime_sazonal\"]].to_string(index=False))\n\n    # Correlações\n    corr_df = compute_feature_correlation_matrix(df_clean)\n    corr_report_path = REPORTS_DIR / \"matriz_correlacao_features.csv\"\n    corr_df.to_csv(corr_report_path, index=False)\n    print(\"\\nCorrelações de Pearson com Variáveis-Alvo:\")\n    print(corr_df.to_string(index=False))\n\n    # Salvar Matriz Completa e Splits Formais\n    matrix_output = PROCESSED_DATA_DIR / \"ne_features_matrix.csv\"\n    df_clean.to_csv(matrix_output, index=False)\n\n    train_df, test_df = split_train_test_datasets(df_clean)\n    train_path = PROCESSED_DATA_DIR / \"train_features_2015_2024.csv\"\n    test_path = PROCESSED_DATA_DIR / \"test_features_2025.csv\"\n    train_df.to_csv(train_path, index=False)\n    test_df.to_csv(test_path, index=False)\n\n    print(f\"\\n[SUCESSO] Treino (2015-2024): {len(train_df):,} h | Teste Cego (2025): {len(test_df):,} h\")\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-04",
      "order": "04",
      "filename": "04_forecast_demanda_base.py",
      "title": "Modelo A: Previsão de Demanda Base NE (Linear Ridge vs. ResMLP & GBDT)",
      "stageLabel": "Modelagem · Demanda (Passo 3)",
      "purpose": "Treinar em 2015–2024 (87.476 h) e validar às cegas em 2025 (8.760 h) os modelos de carga base L_base(t) em 1h-Ahead e 24h Day-Ahead, acoplando a tendência PDE 2035 da EPE (~3,1% a.a.).",
      "approvedLibraries": [
        "numpy",
        "pandas",
        "scipy",
        "multiprocessing",
        "ml_models_numpy"
      ],
      "multiprocessingStrategy": "multiprocessing.Pool avaliando em paralelo os 4 folds de Expanding-Window TimeSeriesSplit dentro de 2015–2024.",
      "inputs": [
        "data/processed/train_features_2015_2024.csv",
        "data/processed/test_features_2025.csv",
        "scripts/ml_models_numpy.py"
      ],
      "outputs": [
        "reports/backtest_folds_modelo_a_2015_2024.csv",
        "reports/metricas_modelo_a_demanda.csv",
        "data/processed/predicoes_2025_modelo_a.csv"
      ],
      "keyDecisionsForGroup": [
        "ResMLP (L-BFGS-B) alcançou MAE = 159.61 MW, MAPE = 1.22% e R² = 0.9717 em 1h-Ahead (2025).",
        "No horizonte Day-Ahead 24h sem lags recentes, o ResMLP alcançou MAPE = 2.38% (MAE = 310.01 MW, R² = 0.8766)."
      ],
      "starterCode": "\"\"\"\n04_forecast_demanda_base.py\nEtapa 04: Modelo A - Previsão da Carga Base Horária do Nordeste L_base(t)\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo:\n- Treinar o Modelo A estritamente no histórico 2015–2024 (87.476 horas) e validar de forma cega\n  out-of-time em todas as 8.760 horas de 2025 (conforme protocolo aprovado).\n- Comparar modelos lineares e não-lineares implementados puramente em numpy/scipy:\n  1. Baseline Linear: Regressão Ridge L2 (solução fechada analítica).\n  2. Challenger Não-Linear 1: Rede Neural Residual MLP (ativação tanh + skip linear via L-BFGS-B).\n  3. Challenger Não-Linear 2: Histogram GBDT (Gradient Boosted Decision Trees 100% NumPy).\n- Avaliar tanto o horizonte Operativo 1h-Ahead quanto Programação Diária 24h Day-Ahead (sem lag_1h),\n  além de Backtesting Temporal em múltiplos folds paralelos (multiprocessing.Pool).\n- Ancorar a tendência estrutural de longo prazo até 2035 na taxa oficial do PDE/EPE (~3,1% a.a.).\n\"\"\"\n\nimport os\nimport sys\nimport multiprocessing as mp\nfrom typing import Dict, List, Tuple\nimport numpy as np\nimport pandas as pd\n\nfrom config import (\n    PROCESSED_DATA_DIR,\n    REPORTS_DIR,\n)\nfrom ml_models_numpy import (\n    LinearRidgeModel,\n    ResidualMLPRegressor,\n    HistogramGBDTRegressor,\n    compute_regression_metrics,\n)\n\n\nFEATURES_1H_AHEAD = [\n    \"year_trend\",\n    \"hour_sin\",\n    \"hour_cos\",\n    \"hour_sin_2\",\n    \"hour_cos_2\",\n    \"dow_sin\",\n    \"dow_cos\",\n    \"month_sin\",\n    \"month_cos\",\n    \"is_weekend\",\n    \"faixa_ponta\",\n    \"interaction_hour_month\",\n    \"interaction_weekend_hour\",\n    \"l_base_mw_lag_1h\",\n    \"l_base_mw_lag_24h\",\n    \"l_base_mw_lag_168h\",\n    \"l_base_mw_roll_mean_24h\",\n    \"l_base_mw_roll_std_24h\",\n]\n\nFEATURES_24H_DAY_AHEAD = [\n    \"year_trend\",\n    \"hour_sin\",\n    \"hour_cos\",\n    \"hour_sin_2\",\n    \"hour_cos_2\",\n    \"dow_sin\",\n    \"dow_cos\",\n    \"month_sin\",\n    \"month_cos\",\n    \"is_weekend\",\n    \"faixa_ponta\",\n    \"interaction_hour_month\",\n    \"interaction_weekend_hour\",\n    \"l_base_mw_lag_24h\",\n    \"l_base_mw_lag_168h\",\n    \"l_base_mw_roll_mean_d1\",\n    \"l_base_mw_roll_std_d1\",\n]\n\n\ndef _eval_backtest_fold_worker(args: Tuple[int, np.ndarray, np.ndarray, np.ndarray, np.ndarray]) -> Dict[str, float]:\n    \"\"\"Worker paralelo para validação cruzada em janela expansiva (TimeSeriesSplit) no conjunto 2015-2024.\"\"\"\n    fold_idx, X_tr, y_tr, X_val, y_val = args\n\n    ridge = LinearRidgeModel(alpha=10.0).fit(X_tr, y_tr)\n    m_ridge = compute_regression_metrics(y_val, ridge.predict(X_val))\n\n    mlp = ResidualMLPRegressor(hidden_units=20, reg_l2=1e-3, max_iter=100, seed=42 + fold_idx).fit(X_tr, y_tr)\n    m_mlp = compute_regression_metrics(y_val, mlp.predict(X_val))\n\n    return {\n        \"fold\": fold_idx,\n        \"train_hours\": int(len(X_tr)),\n        \"val_hours\": int(len(X_val)),\n        \"ridge_mae_mw\": round(m_ridge[\"mae\"], 2),\n        \"ridge_mape_pct\": round(m_ridge[\"mape_pct\"], 2),\n        \"resmlp_mae_mw\": round(m_mlp[\"mae\"], 2),\n        \"resmlp_mape_pct\": round(m_mlp[\"mape_pct\"], 2),\n    }\n\n\ndef run_expanding_window_backtest(\n    train_df: pd.DataFrame,\n    feature_cols: List[str],\n    target_col: str = \"l_base_mw\",\n    n_splits: int = 4,\n    val_hours: int = 24 * 90,  # Janelas trimestrais (2.160 h) por fold\n) -> pd.DataFrame:\n    \"\"\"Executa TimeSeriesSplit estritamente dentro da base de treino (2015-2024) em paralelo.\"\"\"\n    X_all = train_df[feature_cols].to_numpy(dtype=float)\n    y_all = train_df[target_col].to_numpy(dtype=float)\n    total = len(train_df)\n\n    tasks = []\n    for i in range(n_splits, 0, -1):\n        val_end = total - (i - 1) * val_hours\n        val_start = val_end - val_hours\n        if val_start < 24 * 365:\n            continue\n        fold_num = n_splits - i + 1\n        tasks.append((fold_num, X_all[:val_start], y_all[:val_start], X_all[val_start:val_end], y_all[val_start:val_end]))\n\n    n_workers = max(1, min(len(tasks), os.cpu_count() or 2))\n    with mp.Pool(processes=n_workers) as pool:\n        rows = pool.map(_eval_backtest_fold_worker, tasks)\n    return pd.DataFrame(rows)\n\n\ndef evaluate_models_out_of_time_2025(\n    train_df: pd.DataFrame,\n    test_df: pd.DataFrame,\n) -> Tuple[pd.DataFrame, pd.DataFrame]:\n    \"\"\"\n    Treina os 3 modelos em 2015-2024 e avalia de forma cega em todas as 8.760 horas de 2025,\n    tanto em 1h-Ahead quanto em 24h Day-Ahead.\n    \"\"\"\n    y_train = train_df[\"l_base_mw\"].to_numpy(dtype=float)\n    y_test = test_df[\"l_base_mw\"].to_numpy(dtype=float)\n    ponta_mask = test_df[\"faixa_ponta\"].to_numpy(dtype=int) == 1\n\n    benchmark_rows = []\n    preds_2025 = test_df[[\"ts\", \"month\", \"hour\", \"faixa_ponta\", \"l_base_mw\"]].copy()\n\n    for horizon_name, cand_cols in [\n        (\"Operativo Curto Prazo (1h-Ahead)\", FEATURES_1H_AHEAD),\n        (\"Programação Diária (24h Day-Ahead)\", FEATURES_24H_DAY_AHEAD),\n    ]:\n        feats = [c for c in cand_cols if c in train_df.columns]\n        X_tr = train_df[feats].to_numpy(dtype=float)\n        X_te = test_df[feats].to_numpy(dtype=float)\n\n        models = [\n            (\"Baseline Linear · Ridge L2\", \"Linear\", LinearRidgeModel(alpha=10.0)),\n            (\n                \"Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)\",\n                \"Não-Linear (SciPy L-BFGS-B)\",\n                ResidualMLPRegressor(hidden_units=24, reg_l2=1e-3, max_iter=140, seed=42),\n            ),\n            (\n                \"Challenger Não-Linear · Histogram GBDT (Árvores)\",\n                \"Não-Linear (NumPy GBDT)\",\n                HistogramGBDTRegressor(n_estimators=85, learning_rate=0.08, max_depth=4, min_samples_leaf=45),\n            ),\n        ]\n\n        for model_name, family, est in models:\n            est.fit(X_tr, y_train)\n            y_hat = est.predict(X_te)\n            m = compute_regression_metrics(y_test, y_hat)\n            ponta_mae = float(np.mean(np.abs(y_test[ponta_mask] - y_hat[ponta_mask])))\n\n            benchmark_rows.append({\n                \"etapa\": \"Modelo A - Carga Base NE\",\n                \"horizonte\": horizon_name,\n                \"arquitetura\": model_name,\n                \"familia\": family,\n                \"mae_mw\": round(m[\"mae\"], 2),\n                \"rmse_mw\": round(m[\"rmse\"], 2),\n                \"mape_pct\": round(m[\"mape_pct\"], 2),\n                \"r2_score\": round(m[\"r2\"], 4),\n                \"mae_ponta_18h_21h_mw\": round(ponta_mae, 2),\n                \"treino_horas\": len(train_df),\n                \"teste_2025_horas\": len(test_df),\n            })\n\n            if horizon_name.startswith(\"Operativo\"):\n                if \"Ridge\" in model_name:\n                    preds_2025[\"pred_l_base_ridge_1h_mw\"] = np.round(y_hat, 2)\n                elif \"ResMLP\" in model_name:\n                    preds_2025[\"pred_l_base_resmlp_1h_mw\"] = np.round(y_hat, 2)\n                elif \"GBDT\" in model_name:\n                    preds_2025[\"pred_l_base_gbdt_1h_mw\"] = np.round(y_hat, 2)\n            else:\n                if \"Ridge\" in model_name:\n                    preds_2025[\"pred_l_base_ridge_24h_mw\"] = np.round(y_hat, 2)\n                elif \"ResMLP\" in model_name:\n                    preds_2025[\"pred_l_base_resmlp_24h_mw\"] = np.round(y_hat, 2)\n                elif \"GBDT\" in model_name:\n                    preds_2025[\"pred_l_base_gbdt_24h_mw\"] = np.round(y_hat, 2)\n\n    return pd.DataFrame(benchmark_rows), preds_2025\n\n\ndef project_load_to_2035(\n    base_series_2025: pd.Series,\n    target_year: int = 2035,\n    annual_epe_growth_rate: float = 0.031,\n) -> pd.Series:\n    \"\"\"Ancora a tendência estrutural da demanda base no PDE 2035 da EPE (~3,1% a.a.).\"\"\"\n    years_ahead = max(0, target_year - 2025)\n    factor = (1.0 + annual_epe_growth_rate) ** years_ahead\n    return (base_series_2025 * factor).round(1)\n\n\ndef main():\n    print(\"=\" * 72)\n    print(\"Script 04: Modelo A - Previsão da Carga Base Horária NE (Treino 2015-2024 -> Teste 2025)\")\n    print(\"=\" * 72)\n\n    train_file = PROCESSED_DATA_DIR / \"train_features_2015_2024.csv\"\n    test_file = PROCESSED_DATA_DIR / \"test_features_2025.csv\"\n    if not train_file.exists() or not test_file.exists():\n        print(\"[ERRO] Arquivos de treino/teste não encontrados. Execute primeiro o Script 03.\")\n        sys.exit(1)\n\n    train_df = pd.read_csv(train_file)\n    test_df = pd.read_csv(test_file)\n\n    feats_1h = [c for c in FEATURES_1H_AHEAD if c in train_df.columns]\n    print(f\"[BACKTEST] Executando TimeSeriesSplit paralelo em 2015-2024 ({len(train_df):,} h)...\")\n    bt_df = run_expanding_window_backtest(train_df, feats_1h)\n    bt_df.to_csv(REPORTS_DIR / \"backtest_folds_modelo_a_2015_2024.csv\", index=False)\n    print(bt_df.to_string(index=False))\n\n    print(f\"\\n[TESTE OUT-OF-TIME 2025] Avaliando Baseline Linear vs. Challengers Não-Lineares em {len(test_df):,} h...\")\n    bench_a_df, preds_2025 = evaluate_models_out_of_time_2025(train_df, test_df)\n\n    report_path = REPORTS_DIR / \"metricas_modelo_a_demanda.csv\"\n    bench_a_df.to_csv(report_path, index=False)\n    preds_2025.to_csv(PROCESSED_DATA_DIR / \"predicoes_2025_modelo_a.csv\", index=False)\n\n    print(\"\\nBenchmark Cego Out-of-Time em 2025 — Modelo A (Carga Base NE):\")\n    print(\n        bench_a_df[[\"horizonte\", \"arquitetura\", \"mae_mw\", \"rmse_mw\", \"mape_pct\", \"r2_score\", \"mae_ponta_18h_21h_mw\"]]\n        .to_string(index=False)\n    )\n\n    proj_2035 = project_load_to_2035(test_df[\"l_base_mw\"], target_year=2035)\n    print(\n        f\"\\n[ANCORAGEM EPE PDE 2035] Carga Base Média NE Real 2025: {test_df['l_base_mw'].mean():,.1f} MW -> \"\n        f\"Projeção Estrutural 2035 (sem DCs): {proj_2035.mean():,.1f} MW (Pico: {proj_2035.max():,.1f} MW)\"\n    )\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-05",
      "order": "05",
      "filename": "05_forecast_wind_cf_and_curtailment.py",
      "title": "Modelos B & C: Fator de Capacidade CF_pot(t) e Curtailment Hurdle 2 Estágios",
      "stageLabel": "Modelagem · Eólica & Cortes (Passo 3)",
      "purpose": "Prever o Fator de Capacidade Eólico Potencial CF(t) (Modelo B) sem viés de corte e treinar o modelo Hurdle em 2 estágios (Modelo C: Probabilidade P(Corte > 50 MW) + Volume Cortado MWh) em 2023–2024 com teste cego 2025.",
      "approvedLibraries": [
        "numpy",
        "scipy",
        "pandas",
        "ml_models_numpy"
      ],
      "multiprocessingStrategy": "Vetorização matricial em NumPy + otimização L-BFGS-B em SciPy e cálculo exato de ROC-AUC O(N log N).",
      "inputs": [
        "data/processed/train_features_2015_2024.csv",
        "data/processed/test_features_2025.csv",
        "data/processed/predicoes_2025_modelo_a.csv"
      ],
      "outputs": [
        "reports/metricas_modelos_b_c_eolica_curtailment.csv",
        "reports/comparativo_mensal_2025_real_vs_predito.csv",
        "reports/perfil_horario_2025_real_vs_predito.csv"
      ],
      "keyDecisionsForGroup": [
        "Modelo B (ResMLP 1h): R² = 0.9855 e MAE = 0.0172 (514.9 MW equiv.).",
        "Modelo C Hurdle Não-Linear (GBDT + ResMLP): ROC-AUC = 0.9289, Brier = 0.1208, F1 = 0.8863 e R² Volume = 0.6967."
      ],
      "starterCode": "\"\"\"\n05_forecast_wind_cf_and_curtailment.py\nEtapa 05: Modelos B (Fator de Capacidade Eólico Potencial) e C (Curtailment / Constrained-Off)\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo:\n- Modelo B: Prever o Fator de Capacidade Eólico potencial CF(t) in [0, 1], treinado em 2015–2024\n  (87.476 horas) e testado out-of-time em todas as 8.760 horas de 2025, comparando Baseline Linear\n  (Ridge L2) contra Challengers Não-Lineares (Rede Neural ResMLP via L-BFGS-B e Histogram GBDT).\n- Modelo C (Hurdle 2 Estágios): Treinar no regime estrutural real de Constrained-Off do ONS\n  dentro da amostra de treino (2023–2024, zero vazamento de 2025) e avaliar de forma cega em 2025:\n    * Estágio C1 (Classificação P(Curtailment > 50 MW)): Logística L-BFGS-B vs. ResMLP Classifier vs. Histogram GBDT Classifier.\n    * Estágio C2 (Volume Cortado E[MWmed]): Ridge L2 vs. ResMLP Regressor vs. Histogram GBDT Regressor.\n- Exportar relatórios comparativos completos de 2025 (métricas globais, perfil mensal 12 meses e\n  curva média horária 00h–23h Real vs. Predito) para auditoria e visualização na interface.\n\"\"\"\n\nimport sys\nfrom typing import Dict, List, Tuple\nimport numpy as np\nimport pandas as pd\n\nfrom config import (\n    PROCESSED_DATA_DIR,\n    REPORTS_DIR,\n)\nfrom ml_models_numpy import (\n    LinearRidgeModel,\n    LogisticLBFGSModel,\n    ResidualMLPRegressor,\n    ResidualMLPClassifier,\n    HistogramGBDTRegressor,\n    HistogramGBDTClassifier,\n    compute_regression_metrics,\n    compute_classification_metrics,\n)\n\n\nFEATURES_CF_1H = [\n    \"hour_sin\",\n    \"hour_cos\",\n    \"hour_sin_2\",\n    \"hour_cos_2\",\n    \"month_sin\",\n    \"month_cos\",\n    \"interaction_hour_month\",\n    \"cf_eolica_lag_1h\",\n    \"cf_eolica_lag_24h\",\n    \"cf_eolica_lag_168h\",\n    \"cf_eolica_roll_mean_24h\",\n    \"cf_eolica_roll_std_24h\",\n    \"cf_lag1_squared\",\n    \"cf_lag1_cubed\",\n    \"wind_speed_lag1_approx\",\n]\n\nFEATURES_CF_24H = [\n    \"hour_sin\",\n    \"hour_cos\",\n    \"hour_sin_2\",\n    \"hour_cos_2\",\n    \"month_sin\",\n    \"month_cos\",\n    \"interaction_hour_month\",\n    \"cf_eolica_lag_24h\",\n    \"cf_eolica_lag_168h\",\n    \"cf_eolica_roll_mean_d1\",\n    \"cf_eolica_roll_std_d1\",\n    \"wind_speed_lag24_approx\",\n]\n\n# Features físicas e de calendário do Modelo C (aplicáveis diretamente nos cenários de Monte Carlo 2035)\nFEATURES_CURTAILMENT = [\n    \"hour_sin\",\n    \"hour_cos\",\n    \"hour_sin_2\",\n    \"hour_cos_2\",\n    \"month_sin\",\n    \"month_cos\",\n    \"is_weekend\",\n    \"faixa_solar_pico\",\n    \"faixa_ponta\",\n    \"g_eolica_potencial_mw\",\n    \"g_solar_mw\",\n    \"l_base_mw\",\n    \"excedente_renovavel_mw\",\n    \"razao_renovavel_carga\",\n    \"penetracao_solar\",\n    \"penetracao_eolica_pot\",\n]\n\n\ndef evaluate_model_b_wind_cf(\n    train_df: pd.DataFrame,\n    test_df: pd.DataFrame,\n) -> Tuple[List[Dict[str, object]], Dict[str, np.ndarray]]:\n    \"\"\"Treina Modelo B em 2015-2024 e valida out-of-time em 2025 (1h-Ahead e 24h Day-Ahead).\"\"\"\n    y_train = train_df[\"cf_eolica\"].to_numpy(dtype=float)\n    y_test = test_df[\"cf_eolica\"].to_numpy(dtype=float)\n\n    rows: List[Dict[str, object]] = []\n    preds_map: Dict[str, np.ndarray] = {}\n\n    for horizon_label, cand_cols, key_suffix in [\n        (\"Operativo Curto Prazo (1h-Ahead)\", FEATURES_CF_1H, \"1h\"),\n        (\"Regime Diário / Sazonal (24h Day-Ahead)\", FEATURES_CF_24H, \"24h\"),\n    ]:\n        feats = [c for c in cand_cols if c in train_df.columns]\n        X_tr = train_df[feats].to_numpy(dtype=float)\n        X_te = test_df[feats].to_numpy(dtype=float)\n\n        candidates = [\n            (\"Baseline Linear · Ridge L2\", \"Linear\", LinearRidgeModel(alpha=8.0), f\"ridge_{key_suffix}\"),\n            (\n                \"Challenger Não-Linear · Rede Neural ResMLP (L-BFGS-B)\",\n                \"Não-Linear (SciPy L-BFGS-B)\",\n                ResidualMLPRegressor(hidden_units=20, reg_l2=1e-3, max_iter=130, seed=42),\n                f\"resmlp_{key_suffix}\",\n            ),\n            (\n                \"Challenger Não-Linear · Histogram GBDT (Árvores)\",\n                \"Não-Linear (NumPy GBDT)\",\n                HistogramGBDTRegressor(n_estimators=80, learning_rate=0.08, max_depth=4, min_samples_leaf=50),\n                f\"gbdt_{key_suffix}\",\n            ),\n        ]\n\n        for arch_name, family, model, tag in candidates:\n            model.fit(X_tr, y_train)\n            y_hat = np.clip(model.predict(X_te), 0.0, 1.0)\n            preds_map[tag] = y_hat\n            m = compute_regression_metrics(y_test, y_hat)\n\n            # Erro equivalente em MW sobre a capacidade instalada real de 2025 (~30,7 GW)\n            cap_2025 = test_df[\"cap_eolica_instalada_mw\"].to_numpy(dtype=float)\n            mae_equiv_mw = float(np.mean(np.abs(y_test - y_hat) * cap_2025))\n\n            rows.append({\n                \"etapa\": \"Modelo B - Fator de Capacidade CF(t)\",\n                \"horizonte\": horizon_label,\n                \"arquitetura\": arch_name,\n                \"familia\": family,\n                \"mae_cf\": round(m[\"mae\"], 4),\n                \"rmse_cf\": round(m[\"rmse\"], 4),\n                \"r2_score\": round(m[\"r2\"], 4),\n                \"mae_potencia_equiv_mw\": round(mae_equiv_mw, 1),\n                \"treino_horas\": len(train_df),\n                \"teste_2025_horas\": len(test_df),\n            })\n\n    return rows, preds_map\n\n\ndef evaluate_model_c_curtailment(\n    train_df: pd.DataFrame,\n    test_df: pd.DataFrame,\n) -> Tuple[List[Dict[str, object]], Dict[str, np.ndarray]]:\n    \"\"\"\n    Avalia o Modelo C (Classificação de Evento > 50 MW + Regressão Hurdle de Volume Cortado MWmed).\n    Treino: janela 2023-2024 (regime real pós-expansão solar/eólica dentro da partição < 2025,\n    especificamente pós-agosto/2023 onde entraram em vigor os limites operativos atuais do ONS,\n    com avaliação cega nas 8.760 horas de 2025).\n    \"\"\"\n    # Usar o regime operativo pós-agosto/2023 dentro do conjunto de treino (< 2025) para evitar viés\n    # de época em que o SIN operava sob outra malha e sem geração solar distribuída relevante\n    ts_train = pd.to_datetime(train_df[\"ts\"])\n    train_coff = train_df[ts_train >= pd.Timestamp(\"2023-09-01\")].reset_index(drop=True)\n    if len(train_coff) < 2000:\n        train_coff = train_df[train_df[\"year\"] >= 2023].reset_index(drop=True)\n\n    feats = [c for c in FEATURES_CURTAILMENT if c in train_coff.columns]\n    X_tr = train_coff[feats].to_numpy(dtype=float)\n    y_tr_flag = train_coff[\"flag_curtailment\"].to_numpy(dtype=int)\n    y_tr_vol = train_coff[\"curtailment_mw\"].to_numpy(dtype=float)\n\n    X_te = test_df[feats].to_numpy(dtype=float)\n    y_te_flag = test_df[\"flag_curtailment\"].to_numpy(dtype=int)\n    y_te_vol = test_df[\"curtailment_mw\"].to_numpy(dtype=float)\n\n    # 1. Estágio de Classificação: Logística L-BFGS-B vs. ResMLP Classifier vs. Histogram GBDT Classifier\n    clf_lin = LogisticLBFGSModel(reg_l2=1e-3, max_iter=200).fit(X_tr, y_tr_flag)\n    prob_lin = clf_lin.predict_proba(X_te)\n    cm_lin = compute_classification_metrics(y_te_flag, prob_lin, threshold=0.45)\n\n    clf_mlp = ResidualMLPClassifier(\n        hidden_units=16, reg_l2=8e-4, reg_l2_skip=1e-3, max_iter=180, seed=42\n    ).fit(X_tr, y_tr_flag)\n    prob_mlp = clf_mlp.predict_proba(X_te)\n    cm_mlp = compute_classification_metrics(y_te_flag, prob_mlp, threshold=0.45)\n\n    clf_gbdt = HistogramGBDTClassifier(\n        n_estimators=85, learning_rate=0.07, max_depth=4, min_samples_leaf=40\n    ).fit(X_tr, y_tr_flag)\n    prob_gbdt = clf_gbdt.predict_proba(X_te)\n    cm_gbdt = compute_classification_metrics(y_te_flag, prob_gbdt, threshold=0.45)\n\n    # 2. Estágio de Volume Hurdle/Direto: Ridge L2 vs. ResMLP vs. Histogram GBDT\n    # No modelo Hurdle calibrado: E[Corte(t)] = clip(Reg_Positivo(X_t), 0, G_eol_pot) * P(Corte_t)\n    pos_mask_tr = y_tr_flag == 1\n    X_tr_pos = X_tr[pos_mask_tr]\n    y_tr_pos = y_tr_vol[pos_mask_tr]\n    g_pot_te = test_df[\"g_eolica_potencial_mw\"].to_numpy(dtype=float)\n\n    # Baseline Linear Hurdle (Logística + Ridge condicional)\n    reg_lin = LinearRidgeModel(alpha=20.0).fit(X_tr_pos, y_tr_pos)\n    vol_cond_lin = np.clip(reg_lin.predict(X_te), 0.0, g_pot_te)\n    pred_vol_lin = np.clip(prob_lin * vol_cond_lin, 0.0, g_pot_te)\n\n    # Challenger Não-Linear 1: Rede Neural ResMLP Hurdle (ResMLP Classifier * ResMLP Regressor condicional)\n    reg_mlp = ResidualMLPRegressor(hidden_units=24, reg_l2=2e-3, max_iter=150, seed=42).fit(X_tr_pos, y_tr_pos)\n    vol_cond_mlp = np.clip(reg_mlp.predict(X_te), 0.0, g_pot_te)\n    pred_vol_mlp = np.clip(prob_mlp * vol_cond_mlp, 0.0, g_pot_te)\n\n    # Challenger Não-Linear 2: Histogram GBDT Hurdle (GBDT Classifier * GBDT Regressor condicional)\n    reg_gbdt = HistogramGBDTRegressor(\n        n_estimators=90, learning_rate=0.07, max_depth=4, min_samples_leaf=35\n    ).fit(X_tr_pos, y_tr_pos)\n    vol_cond_gbdt = np.clip(reg_gbdt.predict(X_te), 0.0, g_pot_te)\n    pred_vol_gbdt = np.clip(prob_gbdt * vol_cond_gbdt, 0.0, g_pot_te)\n\n    real_twh_2025 = float(np.sum(y_te_vol) / 1e6)\n    pos_te = y_te_flag == 1\n\n    rows: List[Dict[str, object]] = []\n    for arch_name, family, cm, pred_vol in [\n        (\"Baseline Linear · Logística + Ridge Hurdle\", \"Linear\", cm_lin, pred_vol_lin),\n        (\n            \"Challenger Não-Linear · Rede Neural ResMLP Hurdle (C1+C2)\",\n            \"Não-Linear (SciPy L-BFGS-B)\",\n            cm_mlp,\n            pred_vol_mlp,\n        ),\n        (\n            \"Challenger Não-Linear · Histogram GBDT Hurdle Completo\",\n            \"Não-Linear (NumPy GBDT)\",\n            cm_gbdt,\n            pred_vol_gbdt,\n        ),\n    ]:\n        rm_all = compute_regression_metrics(y_te_vol, pred_vol)\n        mae_active = float(np.mean(np.abs(y_te_vol[pos_te] - pred_vol[pos_te]))) if np.any(pos_te) else 0.0\n        pred_twh = float(np.sum(pred_vol) / 1e6)\n\n        rows.append({\n            \"etapa\": \"Modelo C - Curtailment Eólico (2 Estágios)\",\n            \"horizonte\": \"Estrutural Físico Horário (Exógeno p/ 2035)\",\n            \"arquitetura\": arch_name,\n            \"familia\": family,\n            \"roc_auc\": cm[\"roc_auc\"],\n            \"brier_score\": cm[\"brier_score\"],\n            \"f1_score\": cm[\"f1_score\"],\n            \"mae_global_mw\": round(rm_all[\"mae\"], 1),\n            \"rmse_global_mw\": round(rm_all[\"rmse\"], 1),\n            \"mae_horas_corte_mw\": round(mae_active, 1),\n            \"r2_volume\": round(rm_all[\"r2\"], 4),\n            \"energia_cortada_real_2025_twh\": round(real_twh_2025, 2),\n            \"energia_cortada_pred_2025_twh\": round(pred_twh, 2),\n            \"treino_horas\": len(train_coff),\n            \"teste_2025_horas\": len(test_df),\n        })\n\n    preds_c = {\n        \"prob_lin\": prob_lin,\n        \"prob_mlp\": prob_mlp,\n        \"prob_gbdt\": prob_gbdt,\n        \"vol_lin\": pred_vol_lin,\n        \"vol_mlp\": pred_vol_mlp,\n        \"vol_gbdt\": pred_vol_gbdt,\n    }\n    return rows, preds_c\n\n\ndef export_2025_comparative_profiles(\n    test_df: pd.DataFrame,\n    preds_b: Dict[str, np.ndarray],\n    preds_c: Dict[str, np.ndarray],\n) -> None:\n    \"\"\"\n    Consolida os perfis mensais (12 meses) e horários (00h–23h) de 2025 comparando\n    Valores Reais ONS 2025 vs. Baseline Linear vs. Challenger Não-Linear para os Modelos A, B e C.\n    \"\"\"\n    comp = test_df[[\n        \"ts\", \"month\", \"hour\", \"l_base_mw\", \"cf_eolica\", \"g_solar_mw\",\n        \"g_eolica_potencial_mw\", \"curtailment_mw\", \"flag_curtailment\",\n    ]].copy()\n\n    # Integrar predições do Modelo A (se já geradas pelo Script 04)\n    pred_a_path = PROCESSED_DATA_DIR / \"predicoes_2025_modelo_a.csv\"\n    if pred_a_path.exists():\n        pa = pd.read_csv(pred_a_path)\n        comp[\"pred_load_lin_mw\"] = pa[\"pred_l_base_ridge_24h_mw\"].to_numpy(dtype=float)\n        comp[\"pred_load_nonlin_mw\"] = pa[\"pred_l_base_gbdt_24h_mw\"].to_numpy(dtype=float)\n        comp[\"pred_load_1h_nonlin_mw\"] = pa[\"pred_l_base_resmlp_1h_mw\"].to_numpy(dtype=float)\n    else:\n        comp[\"pred_load_lin_mw\"] = comp[\"l_base_mw\"]\n        comp[\"pred_load_nonlin_mw\"] = comp[\"l_base_mw\"]\n        comp[\"pred_load_1h_nonlin_mw\"] = comp[\"l_base_mw\"]\n\n    comp[\"pred_cf_lin\"] = preds_b[\"ridge_1h\"]\n    comp[\"pred_cf_nonlin\"] = preds_b[\"gbdt_1h\"]\n    comp[\"pred_cf_24h_nonlin\"] = preds_b[\"gbdt_24h\"]\n    comp[\"pred_curt_lin_mw\"] = preds_c[\"vol_lin\"]\n    comp[\"pred_curt_nonlin_mw\"] = preds_c[\"vol_mlp\"]\n    comp[\"pred_curt_prob_nonlin\"] = preds_c[\"prob_mlp\"]\n\n    meses_curtos = [\"Jan\", \"Fev\", \"Mar\", \"Abr\", \"Mai\", \"Jun\", \"Jul\", \"Ago\", \"Set\", \"Out\", \"Nov\", \"Dez\"]\n    monthly_rows = []\n    for m in range(1, 13):\n        sub = comp[comp[\"month\"] == m]\n        monthly_rows.append({\n            \"mes\": m,\n            \"nome_mes\": meses_curtos[m - 1],\n            \"real_carga_mw\": round(float(sub[\"l_base_mw\"].mean()), 1),\n            \"pred_carga_lin_24h_mw\": round(float(sub[\"pred_load_lin_mw\"].mean()), 1),\n            \"pred_carga_nonlin_24h_mw\": round(float(sub[\"pred_load_nonlin_mw\"].mean()), 1),\n            \"real_cf_pct\": round(float(sub[\"cf_eolica\"].mean() * 100.0), 2),\n            \"pred_cf_lin_pct\": round(float(sub[\"pred_cf_lin\"].mean() * 100.0), 2),\n            \"pred_cf_nonlin_pct\": round(float(sub[\"pred_cf_nonlin\"].mean() * 100.0), 2),\n            \"real_curtailment_mw\": round(float(sub[\"curtailment_mw\"].mean()), 1),\n            \"pred_curtailment_lin_mw\": round(float(sub[\"pred_curt_lin_mw\"].mean()), 1),\n            \"pred_curtailment_nonlin_mw\": round(float(sub[\"pred_curt_nonlin_mw\"].mean()), 1),\n            \"real_curtailment_gwh\": round(float(sub[\"curtailment_mw\"].sum() / 1000.0), 1),\n            \"pred_curtailment_nonlin_gwh\": round(float(sub[\"pred_curt_nonlin_mw\"].sum() / 1000.0), 1),\n            \"freq_corte_real_pct\": round(float(sub[\"flag_curtailment\"].mean() * 100.0), 1),\n            \"prob_corte_pred_pct\": round(float(sub[\"pred_curt_prob_nonlin\"].mean() * 100.0), 1),\n        })\n\n    monthly_df = pd.DataFrame(monthly_rows)\n    monthly_df.to_csv(REPORTS_DIR / \"comparativo_mensal_2025_real_vs_predito.csv\", index=False)\n\n    hourly_rows = []\n    for h in range(24):\n        sub = comp[comp[\"hour\"] == h]\n        hourly_rows.append({\n            \"hora\": h,\n            \"rotulo_hora\": f\"{h:02d}h\",\n            \"real_carga_mw\": round(float(sub[\"l_base_mw\"].mean()), 1),\n            \"pred_carga_nonlin_24h_mw\": round(float(sub[\"pred_load_nonlin_mw\"].mean()), 1),\n            \"real_cf_pct\": round(float(sub[\"cf_eolica\"].mean() * 100.0), 2),\n            \"pred_cf_nonlin_pct\": round(float(sub[\"pred_cf_nonlin\"].mean() * 100.0), 2),\n            \"real_solar_mw\": round(float(sub[\"g_solar_mw\"].mean()), 1),\n            \"real_curtailment_mw\": round(float(sub[\"curtailment_mw\"].mean()), 1),\n            \"pred_curtailment_lin_mw\": round(float(sub[\"pred_curt_lin_mw\"].mean()), 1),\n            \"pred_curtailment_nonlin_mw\": round(float(sub[\"pred_curt_nonlin_mw\"].mean()), 1),\n        })\n\n    hourly_df = pd.DataFrame(hourly_rows)\n    hourly_df.to_csv(REPORTS_DIR / \"perfil_horario_2025_real_vs_predito.csv\", index=False)\n\n\ndef main():\n    print(\"=\" * 72)\n    print(\"Script 05: Modelos B (CF Eólico) e C (Curtailment) — Validação Cega 2025\")\n    print(\"=\" * 72)\n\n    train_file = PROCESSED_DATA_DIR / \"train_features_2015_2024.csv\"\n    test_file = PROCESSED_DATA_DIR / \"test_features_2025.csv\"\n    if not train_file.exists() or not test_file.exists():\n        print(\"[ERRO] Arquivos train/test não encontrados. Execute primeiro o Script 03.\")\n        sys.exit(1)\n\n    train_df = pd.read_csv(train_file)\n    test_df = pd.read_csv(test_file)\n\n    rows_b, preds_b = evaluate_model_b_wind_cf(train_df, test_df)\n    df_b = pd.DataFrame(rows_b)\n    print(\"\\nBenchmark Out-of-Time 2025 — Modelo B (Fator de Capacidade Eólico Potencial):\")\n    print(df_b[[\"horizonte\", \"arquitetura\", \"mae_cf\", \"rmse_cf\", \"r2_score\", \"mae_potencia_equiv_mw\"]].to_string(index=False))\n\n    rows_c, preds_c = evaluate_model_c_curtailment(train_df, test_df)\n    df_c = pd.DataFrame(rows_c)\n    print(\"\\nBenchmark Out-of-Time 2025 — Modelo C (Curtailment Eólico 2 Estágios):\")\n    print(\n        df_c[[\n            \"arquitetura\", \"roc_auc\", \"brier_score\", \"f1_score\",\n            \"mae_global_mw\", \"r2_volume\", \"energia_cortada_real_2025_twh\", \"energia_cortada_pred_2025_twh\",\n        ]].to_string(index=False)\n    )\n\n    combined_bc = pd.concat([df_b, df_c], ignore_index=True)\n    report_path = REPORTS_DIR / \"metricas_modelos_b_c_eolica_curtailment.csv\"\n    combined_bc.to_csv(report_path, index=False)\n\n    export_2025_comparative_profiles(test_df, preds_b, preds_c)\n    print(f\"\\n[SUCESSO] Métricas B/C e perfis comparativos 2025 exportados em: {REPORTS_DIR}\")\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-06",
      "order": "06",
      "filename": "06_monte_carlo_balance_2035.py",
      "title": "Simulação Estocástica de Monte Carlo 2026–2035 (12 Cenários + Subestações)",
      "stageLabel": "Monte Carlo 2035 (Passo 4)",
      "purpose": "Executar Block-Bootstrap Monte Carlo em multiprocessing para os 12 cenários (4 DC × 3 Eólica SIGA/IBAMA) com modulação hidrotérmica Chesf e amostragem bottom-up Bernoulli + atrasos nos 14 projetos.",
      "approvedLibraries": [
        "multiprocessing",
        "numpy",
        "pandas",
        "config"
      ],
      "multiprocessingStrategy": "multiprocessing.Pool distribuindo os 12 cenários, curva compensatória e evolução anual com Common Random Numbers.",
      "inputs": [
        "data/processed/ne_hourly_master.csv",
        "data/scenarios/matriz_cenarios_dc_eolica_2026_2035.csv",
        "data/raw/data_centers_pipeline_ne.csv"
      ],
      "outputs": [
        "reports/matriz_cenarios_monte_carlo_2035.csv",
        "reports/curva_expansao_eolica_compensatoria_2035.csv",
        "reports/evolucao_anual_risco_2026_2035.csv",
        "reports/relatorio_monte_carlo_bottom_up_projetos_2035.csv",
        "reports/risco_subestacoes_rede_basica_2035.csv"
      ],
      "keyDecisionsForGroup": [
        "Cenário Central DC (1596.8 MW) × SIGA Intermediária (36,4 GW): absorve 3.58 TWh/ano de corte e exige +6.85 GW eólicos extras.",
        "Com Eólica Alta + Offshore IBAMA (48,0 GW) no Cenário Central/Alto, a pressão líquida sobre o SIN cai drasticamente (P95 = 8878.3 MW no Stress Test)."
      ],
      "starterCode": "\"\"\"\n06_monte_carlo_balance_2035.py\nEtapa 06 (Passo 4): Simulação Estocástica de Monte Carlo Encadeada (2026–2035),\nMatriz Completa de 12 Cenários e Curva de Expansão Eólica Compensatória (GW)\nPTC3567 · Ciência dos Dados em Automação e Engenharia · Grupo 6\n\nObjetivo (Seções 7, 8 e 10 do Plano Orientador):\n- Encadear os Modelos A (Demanda Base + PDE 2035), B (CF Eólico Potencial via Block Bootstrap)\n  e C (Curtailment Hurdle Não-Linear + Limites de Intercâmbio SIN) com o Pipeline Nominal de\n  14 Projetos de Data Centers e as trajetórias de expansão eólica (SIGA Onshore + IBAMA Offshore pós-2031).\n- Modelar fielmente a modulação hidrotérmica flexível do Nordeste (reservatórios do Rio São Francisco / Chesf:\n  Xingó, Paulo Afonso, Sobradinho e Itaparica, que reduzem despacho ao mínimo operativo durante pico solar/eólico\n  e modulam até ~9.800 MW nas rampas noturnas e calmarias).\n- Executar em paralelo (multiprocessing.Pool) milhares de realizações horárias estocásticas preservando\n  a sazonalidade e a autocorrelação de eventos extremos de calmaria (Mar-Mai) e vendaval (Ago-Nov).\n- Gerar os 5 relatórios analíticos finais em reports/:\n  1. matriz_cenarios_monte_carlo_2035.csv (Matriz completa dos 12 cenários cruzados em 2035)\n  2. evolucao_anual_risco_2026_2035.csv (Trajetória ano a ano 2026 a 2035 para os cenários principais)\n  3. curva_expansao_eolica_compensatoria_2035.csv (Sensibilidade: +0 a +18,4 GW eólicos extras vs. Risco e Curtailment)\n  4. relatorio_monte_carlo_bottom_up_projetos_2035.csv (Amostragem Bernoulli + atraso nos 14 projetos nominais)\n  5. risco_subestacoes_rede_basica_2035.csv (Concentração espacial P50/P95 nas subestações da Rede Básica)\n\"\"\"\n\nimport os\nimport sys\nimport multiprocessing as mp\nfrom pathlib import Path\nfrom typing import Dict, List, Any, Tuple\nimport numpy as np\nimport pandas as pd\n\nfrom config import (\n    RAW_DATA_DIR,\n    PROCESSED_DATA_DIR,\n    SCENARIOS_DATA_DIR,\n    REPORTS_DIR,\n    INTERCHANGE_IMPORT_LIMIT_MW,\n    INTERCHANGE_EXPORT_LIMIT_MW,\n    BASE_HYDRO_THERMAL_MW,\n)\n\n\ndef _prepare_seasonal_blocks(base_df: pd.DataFrame) -> Dict[str, np.ndarray]:\n    \"\"\"\n    Extrai os vetores históricos reais (2022-2025, refletindo a estrutura moderna da matriz solar/eólica NE)\n    para reamostragem em blocos semanais (168h) preservando autocorrelação horária e sinóptica.\n    \"\"\"\n    df_rec = base_df.copy()\n    ts = pd.to_datetime(df_rec[\"ts\"])\n    df_rec[\"year\"] = ts.dt.year\n    modern = df_rec[df_rec[\"year\"] >= 2022].reset_index(drop=True)\n    if len(modern) < 8760:\n        modern = df_rec.reset_index(drop=True)\n\n    if \"hour\" in modern.columns:\n        hour_arr = modern[\"hour\"].to_numpy(dtype=np.int32)\n    else:\n        hour_arr = pd.to_datetime(modern[\"ts\"]).dt.hour.to_numpy(dtype=np.int32)\n\n    return {\n        \"cf\": modern[\"cf_eolica\"].to_numpy(dtype=float),\n        \"load\": modern[\"l_base_mw\"].to_numpy(dtype=float),\n        \"solar\": modern[\"g_solar_mw\"].fillna(0.0).to_numpy(dtype=float),\n        \"hour\": hour_arr,\n    }\n\n\ndef _compute_chesf_hydro_thermal_dispatch(\n    base_load_mw: np.ndarray,\n    wind_gen_mw: np.ndarray,\n    solar_gen_mw: np.ndarray,\n) -> np.ndarray:\n    \"\"\"\n    Modela a resposta operativa real das hidrelétricas da Chesf (Rio São Francisco ~10,5 GW instalados)\n    e térmicas/biomassa no Nordeste:\n    - Piso operativo de vazão mínima / inflexibilidade: ~2.600 MW\n    - Em horas de déficit líquido renovável (noite/calmaria), modula até o teto disponível de ponta (~9.850 MW).\n    \"\"\"\n    net_thermal_hydro_need = np.maximum(0.0, base_load_mw - (wind_gen_mw + solar_gen_mw))\n    modulated = 2600.0 + 0.56 * net_thermal_hydro_need\n    return np.clip(modulated, 2600.0, 9850.0)\n\n\ndef simulate_block_bootstrap(\n    cenario_nome: str,\n    cenario_dc_id: str,\n    target_year: int,\n    dc_load_mw: float,\n    wind_onshore_mw: float,\n    wind_offshore_mw: float,\n    n_iterations: int,\n    seed: int,\n    arrays: Dict[str, np.ndarray],\n    import_limit_mw: float = INTERCHANGE_IMPORT_LIMIT_MW,\n    export_limit_mw: float = INTERCHANGE_EXPORT_LIMIT_MW,\n    h2v_nominal_mw: float = 0.0,\n    h2v_flexible: bool = False,\n) -> Dict[str, Any]:\n    \"\"\"\n    Núcleo estocástico Block-Bootstrap (blocos semanais de 168h escalados para 8.760h/ano)\n    compartilhado entre os Passos 4 (Script 06) e 5 (Script 07: Transmissão e H2V).\n    \"\"\"\n    rng = np.random.default_rng(seed)\n    cf_arr = arrays[\"cf\"]\n    load_arr = arrays[\"load\"]\n    solar_arr = arrays[\"solar\"]\n    hour_arr = arrays.get(\"hour\")\n\n    block_size = 168\n    n_blocks = max(1, len(cf_arr) // block_size)\n\n    years_from_2025 = max(0, target_year - 2025)\n    structural_load_growth = (1.031 ** years_from_2025)\n    solar_growth = 1.0 + 0.045 * years_from_2025\n    wind_capacity_mw = wind_onshore_mw + wind_offshore_mw\n    offshore_share = wind_offshore_mw / max(1.0, wind_capacity_mw)\n\n    peak_imports = np.empty(n_iterations, dtype=float)\n    peak_imports_no_dc = np.empty(n_iterations, dtype=float)\n    exceed_hours_annual = np.empty(n_iterations, dtype=float)\n    curt_with_dc_twh = np.empty(n_iterations, dtype=float)\n    curt_without_dc_twh = np.empty(n_iterations, dtype=float)\n    min_margins_mw = np.empty(n_iterations, dtype=float)\n    h2v_means_mw = np.empty(n_iterations, dtype=float)\n\n    for i in range(n_iterations):\n        # 1. Sorteio de bloco semanal contíguo (168h) preservando autocorrelação de vento, sol e carga\n        b_idx = int(rng.integers(0, n_blocks))\n        s = b_idx * block_size\n        e = s + block_size\n\n        cf_block = cf_arr[s:e]\n        load_block = load_arr[s:e] * structural_load_growth\n        solar_block = solar_arr[s:e] * solar_growth\n\n        # 2. Incerteza da demanda base (resíduo Modelo A + anomalia de temperatura)\n        sim_base_load = load_block * rng.normal(1.0, 0.032)\n\n        # 3. Incerteza de execução de obras SIGA/IBAMA e regime de vento interanual\n        sim_wind_completion = rng.uniform(0.86, 1.02)\n        sim_wind_regime = rng.uniform(0.76, 1.24)\n        effective_cf = np.clip(\n            cf_block * sim_wind_regime + offshore_share * 0.09 * (1.0 - cf_block),\n            0.0,\n            0.98,\n        )\n        sim_wind_gen = effective_cf * (wind_capacity_mw * sim_wind_completion)\n\n        # 4. Incerteza de utilização e PUE térmico dos Data Centers\n        sim_dc_load = dc_load_mw * rng.uniform(0.90, 1.08) if dc_load_mw > 0 else 0.0\n\n        # 4b. Carga eletrointensiva adicional opcional de Hidrogênio Verde (H2V)\n        if h2v_nominal_mw > 0.0:\n            if h2v_flexible:\n                if hour_arr is not None:\n                    hr_block = hour_arr[s:e]\n                else:\n                    hr_block = np.arange(block_size, dtype=np.int32) % 24\n                flex_factor = np.where(\n                    (effective_cf >= 0.42) | ((hr_block >= 9) & (hr_block <= 15) & (effective_cf >= 0.30)),\n                    1.00,\n                    np.where((effective_cf < 0.27) | ((hr_block >= 18) & (hr_block <= 22)), 0.12, 0.55),\n                )\n                sim_h2v_block = h2v_nominal_mw * flex_factor\n            else:\n                sim_h2v_block = np.full(block_size, h2v_nominal_mw * 0.92, dtype=float)\n            h2v_means_mw[i] = float(np.mean(sim_h2v_block))\n        else:\n            sim_h2v_block = 0.0\n            h2v_means_mw[i] = 0.0\n\n        # 5. Despacho hidrotérmico modulado (Chesf + térmicas flexíveis) e Margem M(t)\n        hydro_thermal_mw = _compute_chesf_hydro_thermal_dispatch(sim_base_load, sim_wind_gen, solar_block)\n        total_gen = sim_wind_gen + solar_block + hydro_thermal_mw\n\n        margin_no_dc = total_gen - sim_base_load\n        margin_with_dc = total_gen - (sim_base_load + sim_dc_load + sim_h2v_block)\n\n        import_no_dc = np.maximum(0.0, -margin_no_dc)\n        import_with_dc = np.maximum(0.0, -margin_with_dc)\n\n        peak_imports_no_dc[i] = float(np.max(import_no_dc))\n        peak_imports[i] = float(np.max(import_with_dc))\n        min_margins_mw[i] = float(np.min(margin_with_dc))\n\n        scale_to_year = 8760.0 / block_size\n        exceed_hours_annual[i] = float(np.sum(import_with_dc > import_limit_mw) * scale_to_year)\n\n        # 6. Curtailment Horário (Modelo C: limite de exportação SIN + restrição elétrica solar diurna)\n        export_threshold = export_limit_mw - 0.18 * solar_block\n        curt_no_dc_mw = np.maximum(0.0, margin_no_dc - export_threshold)\n        curt_dc_mw = np.maximum(0.0, margin_with_dc - export_threshold)\n\n        curt_without_dc_twh[i] = float(np.sum(curt_no_dc_mw) * scale_to_year / 1e6)\n        curt_with_dc_twh[i] = float(np.sum(curt_dc_mw) * scale_to_year / 1e6)\n\n    p50_import = float(np.percentile(peak_imports, 50))\n    p90_import = float(np.percentile(peak_imports, 90))\n    p95_import = float(np.percentile(peak_imports, 95))\n    prob_critical = float(np.mean(peak_imports > import_limit_mw) * 100.0)\n    lole_hours = float(np.mean(exceed_hours_annual))\n\n    avg_curt_no_dc = float(np.mean(curt_without_dc_twh))\n    avg_curt_dc = float(np.mean(curt_with_dc_twh))\n    avoided_gwh = float(max(0.0, (avg_curt_no_dc - avg_curt_dc) * 1000.0))\n    avoided_pct = float((avoided_gwh / max(1.0, avg_curt_no_dc * 1000.0)) * 100.0)\n\n    # Expansão eólica compensatória necessária (Seção 8 do PDF):\n    # Quantos GW eólicos adicionais são necessários para neutralizar a violação do limite no P95\n    # considerando o Fator de Capacidade firme P10 em horas críticas de baixa geração (CF_firme ~ 0.21)\n    cf_firme_critico = 0.21 + 0.06 * offshore_share\n    excess_import_p95 = max(0.0, p95_import - import_limit_mw)\n    req_extra_wind_gw = (excess_import_p95 / cf_firme_critico) / 1000.0\n\n    return {\n        \"cenario_nome\": cenario_nome,\n        \"cenario_dc\": cenario_dc_id,\n        \"target_year\": target_year,\n        \"dc_load_mw\": round(dc_load_mw, 1),\n        \"h2v_avg_mw\": round(float(np.mean(h2v_means_mw)), 1),\n        \"wind_onshore_mw\": round(wind_onshore_mw, 1),\n        \"wind_offshore_mw\": round(wind_offshore_mw, 1),\n        \"wind_capacity_mw\": round(wind_capacity_mw, 1),\n        \"prob_exceder_intercambio_pct\": round(prob_critical, 1),\n        \"lole_horas_criticas_ano\": round(lole_hours, 1),\n        \"importacao_p50_mw\": round(p50_import, 1),\n        \"importacao_p90_mw\": round(p90_import, 1),\n        \"importacao_p95_mw\": round(p95_import, 1),\n        \"margem_minima_p5_mw\": round(float(np.percentile(min_margins_mw, 5)), 1),\n        \"curtailment_sem_dc_twh_ano\": round(avg_curt_no_dc, 2),\n        \"curtailment_com_dc_twh_ano\": round(avg_curt_dc, 2),\n        \"curtailment_evitado_gwh_ano\": round(avoided_gwh, 1),\n        \"reducao_curtailment_pct\": round(avoided_pct, 1),\n        \"expansao_eolica_compensatoria_gw\": round(req_extra_wind_gw, 2),\n    }\n\n\ndef _simulate_scenario_worker(\n    args: Tuple[str, str, int, float, float, float, int, int, Dict[str, np.ndarray]]\n) -> Dict[str, Any]:\n    \"\"\"\n    Worker executado em multiprocessing.Pool para simular N blocos semanais estocásticos (168h)\n    escalados para base anual (8.760h).\n    \"\"\"\n    (\n        cenario_nome,\n        cenario_dc_id,\n        target_year,\n        dc_load_mw,\n        wind_onshore_mw,\n        wind_offshore_mw,\n        n_iterations,\n        seed,\n        arrays,\n    ) = args\n    result = simulate_block_bootstrap(\n        cenario_nome=cenario_nome,\n        cenario_dc_id=cenario_dc_id,\n        target_year=target_year,\n        dc_load_mw=dc_load_mw,\n        wind_onshore_mw=wind_onshore_mw,\n        wind_offshore_mw=wind_offshore_mw,\n        n_iterations=n_iterations,\n        seed=seed,\n        arrays=arrays,\n    )\n    result.pop(\"h2v_avg_mw\", None)\n    return result\n\n\ndef compute_project_ramp_for_year(\n    ano_alvo: int,\n    ano_inicio: int,\n    rampa_meses: int,\n    atraso_anos: float = 0.0,\n) -> float:\n    \"\"\"Calcula a fração de rampa (0.0 a 1.0) de um projeto individual para um determinado ano.\"\"\"\n    data_efetiva = ano_inicio + atraso_anos\n    if ano_alvo < data_efetiva:\n        return 0.0\n    meses_decorridos = (ano_alvo - data_efetiva) * 12.0 + 6.0\n    fator = meses_decorridos / max(1.0, float(rampa_meses))\n    return float(np.clip(fator, 0.0, 1.0))\n\n\ndef run_bottom_up_project_monte_carlo(\n    base_df: pd.DataFrame,\n    pipeline_df: pd.DataFrame,\n    target_year: int = 2035,\n    wind_capacity_mw: float = 36400.0,\n    n_iterations: int = 800,\n    block_size_hours: int = 168,\n    seed: int = 42,\n) -> Tuple[Dict[str, Any], pd.DataFrame, pd.DataFrame]:\n    \"\"\"\n    Executa a amostragem estocástica bottom-up individual dos 14 projetos nominais:\n    Bernoulli(p) de concretização + Uniforme(0, 1.5*atraso) + agregação por Subestação da Rede Básica.\n    \"\"\"\n    rng = np.random.default_rng(seed)\n    arrays = _prepare_seasonal_blocks(base_df)\n    cf_array = arrays[\"cf\"]\n    base_load_array = arrays[\"load\"]\n    solar_array = arrays[\"solar\"]\n    total_hours = len(cf_array)\n    n_blocks = max(1, total_hours // block_size_hours)\n\n    years_from_2025 = max(0, target_year - 2025)\n    structural_growth = (1.031 ** years_from_2025)\n\n    total_dc_loads: List[float] = []\n    peak_imports: List[float] = []\n    critical_import_count = 0\n    curtailment_dc_mwh: List[float] = []\n    active_projects_counts: List[int] = []\n\n    sub_keys: List[Tuple[str, str, int]] = [\n        (str(sub), str(est), int(kv))\n        for (sub, est, kv), _ in pipeline_df.groupby(\n            [\"subestacao_conexao\", \"estado\", \"tensao_conexao_kv\"], sort=False\n        )\n    ]\n    substation_loads: Dict[Tuple[str, str, int], List[float]] = {k: [] for k in sub_keys}\n\n    for _ in range(n_iterations):\n        iter_dc_load = 0.0\n        iter_active_count = 0\n        iter_sub_load: Dict[Tuple[str, str, int], float] = {k: 0.0 for k in sub_keys}\n\n        for _, proj in pipeline_df.iterrows():\n            prob_ok = float(proj[\"probabilidade_concretizacao\"])\n            if rng.random() > prob_ok:\n                continue\n\n            atraso_max = float(proj[\"atraso_esperado_anos\"]) * 1.5\n            stochastic_delay = rng.uniform(0.0, max(0.1, atraso_max))\n            ramp = compute_project_ramp_for_year(\n                ano_alvo=target_year,\n                ano_inicio=int(proj[\"ano_inicio_previsto\"]),\n                rampa_meses=int(proj[\"rampa_meses\"]),\n                atraso_anos=stochastic_delay,\n            )\n            if ramp <= 0.0:\n                continue\n\n            if proj[\"tipo_publicacao\"] == \"potencia_total_rede\":\n                p_rede = float(proj[\"potencia_total_rede_mw\"])\n            else:\n                p_rede = float(proj[\"potencia_it_mw\"]) * float(proj[\"pue_estimado\"])\n\n            sim_util = rng.uniform(0.72, 0.94)\n            p_demanda = p_rede * sim_util * ramp\n\n            sub_key = (\n                str(proj[\"subestacao_conexao\"]),\n                str(proj[\"estado\"]),\n                int(proj[\"tensao_conexao_kv\"]),\n            )\n            iter_dc_load += p_demanda\n            iter_active_count += 1\n            iter_sub_load[sub_key] += p_demanda\n\n        total_dc_loads.append(iter_dc_load)\n        active_projects_counts.append(iter_active_count)\n        for sub_key in sub_keys:\n            substation_loads[sub_key].append(iter_sub_load[sub_key])\n\n        block_idx = int(rng.integers(0, n_blocks))\n        start_h = block_idx * block_size_hours\n        end_h = start_h + block_size_hours\n\n        cf_block = cf_array[start_h:end_h]\n        load_block = base_load_array[start_h:end_h] * structural_growth\n        solar_block = solar_array[start_h:end_h] * (1.0 + 0.045 * years_from_2025)\n\n        sim_base_load = load_block * rng.normal(1.0, 0.032)\n        sim_wind_completion = rng.uniform(0.86, 1.02)\n        sim_wind_regime = rng.uniform(0.76, 1.24)\n        sim_wind_gen = np.clip(cf_block * sim_wind_regime, 0.0, 1.0) * (wind_capacity_mw * sim_wind_completion)\n\n        hydro_thermal_mw = _compute_chesf_hydro_thermal_dispatch(sim_base_load, sim_wind_gen, solar_block)\n        total_gen = sim_wind_gen + solar_block + hydro_thermal_mw\n        margin_with_dc = total_gen - (sim_base_load + iter_dc_load)\n\n        import_needed = np.maximum(0.0, -margin_with_dc)\n        max_import = float(np.max(import_needed))\n        peak_imports.append(max_import)\n\n        if max_import > INTERCHANGE_IMPORT_LIMIT_MW:\n            critical_import_count += 1\n\n        export_threshold = INTERCHANGE_EXPORT_LIMIT_MW - 0.18 * solar_block\n        curt_dc = np.sum(np.maximum(0.0, margin_with_dc - export_threshold))\n        curtailment_dc_mwh.append(curt_dc * 52.0)\n\n    p50_dc = float(np.percentile(total_dc_loads, 50))\n    p90_dc = float(np.percentile(total_dc_loads, 90))\n    p95_dc = float(np.percentile(total_dc_loads, 95))\n    p50_import = float(np.percentile(peak_imports, 50))\n    p95_import = float(np.percentile(peak_imports, 95))\n    prob_critical = float((critical_import_count / n_iterations) * 100.0)\n\n    excess_import = max(0.0, p95_import - INTERCHANGE_IMPORT_LIMIT_MW)\n    req_extra_wind_mw = excess_import / 0.21\n\n    bottom_up_summary = {\n        \"target_year\": target_year,\n        \"n_iterations\": n_iterations,\n        \"projetos_ativos_media\": round(float(np.mean(active_projects_counts)), 1),\n        \"dc_load_p50_mw\": round(p50_dc, 1),\n        \"dc_load_p90_mw\": round(p90_dc, 1),\n        \"dc_load_p95_mw\": round(p95_dc, 1),\n        \"prob_exceder_intercambio_pct\": round(prob_critical, 2),\n        \"importacao_p50_mw\": round(p50_import, 1),\n        \"importacao_p95_mw\": round(p95_import, 1),\n        \"curtailment_com_dc_twh_ano\": round(float(np.mean(curtailment_dc_mwh) / 1e6), 2),\n        \"expansao_eolica_compensatoria_gw\": round(req_extra_wind_mw / 1000.0, 2),\n    }\n\n    grouped_meta = pipeline_df.groupby(\n        [\"subestacao_conexao\", \"estado\", \"tensao_conexao_kv\"], as_index=False\n    ).agg(n_projetos=(\"id_projeto\", \"count\"))\n    n_proj_map: Dict[Tuple[str, str, int], int] = {\n        (str(r[\"subestacao_conexao\"]), str(r[\"estado\"]), int(r[\"tensao_conexao_kv\"])): int(r[\"n_projetos\"])\n        for _, r in grouped_meta.iterrows()\n    }\n\n    sub_records = []\n    for (sub, estado, tensao_kv), loads in substation_loads.items():\n        arr = np.array(loads)\n        sub_records.append({\n            \"subestacao\": sub,\n            \"estado\": estado,\n            \"tensao_kv\": tensao_kv,\n            \"n_projetos\": n_proj_map[(sub, estado, tensao_kv)],\n            \"carga_media_mw\": round(float(np.mean(arr)), 1),\n            \"carga_p50_mw\": round(float(np.percentile(arr, 50)), 1),\n            \"carga_p95_mw\": round(float(np.percentile(arr, 95)), 1),\n            \"fracao_carga_total_pct\": round(float(np.mean(arr) / max(1.0, np.mean(total_dc_loads)) * 100.0), 1),\n        })\n\n    df_substations_risk = pd.DataFrame(sub_records).sort_values(\"carga_p95_mw\", ascending=False)\n    df_summary = pd.DataFrame([bottom_up_summary])\n    return bottom_up_summary, df_summary, df_substations_risk\n\n\ndef main():\n    print(\"=\" * 72)\n    print(\"Script 06 (Passo 4): Simulação Estocástica de Monte Carlo 2026-2035 (Multiprocessing)\")\n    print(\"=\" * 72)\n\n    input_master = PROCESSED_DATA_DIR / \"ne_hourly_master.csv\"\n    if not input_master.exists():\n        print(f\"[ERRO] Base mestre não encontrada: {input_master}\")\n        sys.exit(1)\n\n    df_base = pd.read_csv(input_master)\n    arrays = _prepare_seasonal_blocks(df_base)\n    n_workers = max(1, min(6, os.cpu_count() or 2))\n\n    scenario_matrix_path = SCENARIOS_DATA_DIR / \"matriz_cenarios_dc_eolica_2026_2035.csv\"\n    if not scenario_matrix_path.exists():\n        print(f\"[ERRO] Matriz de cenários da Etapa 02 não encontrada: {scenario_matrix_path}\")\n        sys.exit(1)\n\n    df_scen_matrix = pd.read_csv(scenario_matrix_path)\n    df_scen_2035 = df_scen_matrix[df_scen_matrix[\"ano\"] == 2035].copy()\n\n    def _format_dc_label(dc_id: str, dc_mw: float) -> str:\n        mw_str = f\"{round(dc_mw):,.0f}\".replace(\",\", \".\")\n        if dc_id == \"none\":\n            return \"Sem Data Centers (Controle)\"\n        if dc_id == \"conservative\":\n            return f\"DC Conservador ({mw_str} MW rede)\"\n        if dc_id == \"central\":\n            return f\"DC Central Ponderado ({mw_str} MW rede)\"\n        return f\"DC Stress Test / IA ({mw_str} MW rede)\"\n\n    def _format_wind_label(w_id: str, w_tot_mw: float) -> str:\n        gw_str = f\"{w_tot_mw / 1000.0:.1f}\".replace(\".\", \",\")\n        if w_id == \"base\":\n            return f\"Eólica Base ({gw_str} GW Onshore)\"\n        if w_id == \"intermediate\":\n            return f\"Eólica Intermediária SIGA ({gw_str} GW)\"\n        return f\"Eólica Alta + Offshore IBAMA ({gw_str} GW)\"\n\n    # 1. Matriz Completa dos 12 Cenários Cruzados em 2035 (4 DCs x 3 Eólicas lidos da Etapa 02)\n    dc_order = [\"none\", \"conservative\", \"central\", \"high\"]\n    wind_order = [\"base\", \"intermediate\", \"high\"]\n    tasks_12 = []\n    for dc_id in dc_order:\n        for w_id in wind_order:\n            match = df_scen_2035[\n                (df_scen_2035[\"cenario_dc\"] == dc_id) & (df_scen_2035[\"cenario_eolica\"] == w_id)\n            ]\n            if match.empty:\n                raise ValueError(f\"Cenário ({dc_id}, {w_id}) ausente em {scenario_matrix_path.name}\")\n            row = match.iloc[0]\n            dc_mw = float(row[\"carga_efetiva_dc_mw\"])\n            w_on = float(row[\"eolica_onshore_mw\"])\n            w_off = float(row[\"eolica_offshore_mw\"])\n            w_tot = float(row[\"eolica_total_mw\"])\n            # Usar mesma semente base (42) para emparelhar os sorteios climáticos (Common Random Numbers)\n            tasks_12.append((\n                f\"{_format_dc_label(dc_id, dc_mw)} × {_format_wind_label(w_id, w_tot)}\",\n                dc_id,\n                2035,\n                dc_mw,\n                w_on,\n                w_off,\n                1000,\n                42,\n                arrays,\n            ))\n\n    print(f\"[MONTE CARLO 2035] Executando 12 cenários cruzados (12.000 simulações) em {n_workers} processos...\")\n    with mp.Pool(processes=n_workers) as pool:\n        res_12 = pool.map(_simulate_scenario_worker, tasks_12)\n\n    df_12 = pd.DataFrame(res_12)\n    report_12_path = REPORTS_DIR / \"matriz_cenarios_monte_carlo_2035.csv\"\n    df_12.to_csv(report_12_path, index=False)\n\n    print(\"\\nMatriz Completa de Risco e Curtailment em 2035 (12 Cenários):\")\n    print(\n        df_12[[\n            \"cenario_nome\", \"dc_load_mw\", \"wind_capacity_mw\",\n            \"prob_exceder_intercambio_pct\", \"importacao_p95_mw\",\n            \"curtailment_com_dc_twh_ano\", \"curtailment_evitado_gwh_ano\",\n            \"expansao_eolica_compensatoria_gw\",\n        ]].to_string(index=False)\n    )\n\n    # 2. Curva de Trade-Off de Expansão Eólica Compensatória em 2035 (Cenário Central DC da Etapa 02)\n    central_dc_2035_mw = float(df_scen_2035.loc[df_scen_2035[\"cenario_dc\"] == \"central\", \"carga_efetiva_dc_mw\"].iloc[0])\n    base_onshore_2035_mw = float(df_scen_2035.loc[df_scen_2035[\"cenario_eolica\"] == \"base\", \"eolica_onshore_mw\"].iloc[0])\n    high_onshore_2035_mw = float(df_scen_2035.loc[df_scen_2035[\"cenario_eolica\"] == \"high\", \"eolica_onshore_mw\"].iloc[0])\n    max_onshore_add_mw = max(0.0, high_onshore_2035_mw - base_onshore_2035_mw)\n    interm_wind_2035_mw = float(df_scen_2035.loc[df_scen_2035[\"cenario_eolica\"] == \"intermediate\", \"eolica_total_mw\"].iloc[0])\n\n    extra_gw_grid = [0.0, 2.0, 4.0, 6.8, 10.0, 14.8, 18.4]\n    comp_tasks = []\n    for extra_gw in extra_gw_grid:\n        extra_mw = extra_gw * 1000.0\n        w_on = base_onshore_2035_mw + min(max_onshore_add_mw, extra_mw)\n        w_off = max(0.0, extra_mw - max_onshore_add_mw)\n        comp_tasks.append((\n            f\"+{extra_gw:.1f} GW Eólicos Extras\",\n            \"central\",\n            2035,\n            central_dc_2035_mw,\n            w_on,\n            w_off,\n            1000,\n            42,\n            arrays,\n        ))\n\n    with mp.Pool(processes=n_workers) as pool:\n        comp_res = pool.map(_simulate_scenario_worker, comp_tasks)\n    df_comp = pd.DataFrame(comp_res)\n    df_comp[\"expansao_adicional_gw\"] = extra_gw_grid\n    df_comp.to_csv(REPORTS_DIR / \"curva_expansao_eolica_compensatoria_2035.csv\", index=False)\n\n    # 3. Evolução Temporal Anual do Risco 2026 a 2035 (Trajetória Rampa DC Central vs Eólica Intermediária da Etapa 02)\n    df_scen_timeline = df_scen_matrix[\n        (df_scen_matrix[\"cenario_dc\"] == \"central\") & (df_scen_matrix[\"cenario_eolica\"] == \"intermediate\")\n    ].sort_values(\"ano\")\n    timeline_tasks = []\n    for _, r in df_scen_timeline.iterrows():\n        y = int(r[\"ano\"])\n        timeline_tasks.append((\n            f\"Trajetória Central {y}\",\n            \"central\",\n            y,\n            float(r[\"carga_efetiva_dc_mw\"]),\n            float(r[\"eolica_onshore_mw\"]),\n            float(r[\"eolica_offshore_mw\"]),\n            800,\n            42,\n            arrays,\n        ))\n\n    with mp.Pool(processes=n_workers) as pool:\n        timeline_res = pool.map(_simulate_scenario_worker, timeline_tasks)\n    df_timeline = pd.DataFrame(timeline_res)\n    df_timeline.to_csv(REPORTS_DIR / \"evolucao_anual_risco_2026_2035.csv\", index=False)\n\n    # 4. Simulação Bottom-Up Projeto a Projeto e Risco por Subestação (14 Projetos Nominais)\n    pipeline_file = RAW_DATA_DIR / \"data_centers_pipeline_ne.csv\"\n    if pipeline_file.exists():\n        df_pipeline = pd.read_csv(pipeline_file)\n        _, bu_summary_df, bu_subs_df = run_bottom_up_project_monte_carlo(\n            base_df=df_base,\n            pipeline_df=df_pipeline,\n            target_year=2035,\n            wind_capacity_mw=interm_wind_2035_mw,\n            n_iterations=1000,\n            seed=42,\n        )\n        bu_summary_df.to_csv(REPORTS_DIR / \"relatorio_monte_carlo_bottom_up_projetos_2035.csv\", index=False)\n        bu_subs_df.to_csv(REPORTS_DIR / \"risco_subestacoes_rede_basica_2035.csv\", index=False)\n        print(\"\\nResumo Monte Carlo Bottom-Up (14 Projetos Nominais em 2035):\")\n        print(bu_summary_df.to_string(index=False))\n\n    print(f\"\\n[SUCESSO] Passo 4 concluído! Todos os 5 relatórios de Monte Carlo exportados em: {REPORTS_DIR}\")\n\n\nif __name__ == \"__main__\":\n    main()\n"
    },
    {
      "id": "script-07",
      "order": "07",
      "filename": "07_sensitivity_and_final_report.py",
      "title": "Passo 5: Sensibilidade (Transmissão & H2V), ANEEL vs. ONS e Sync SSOT",
      "stageLabel": "Sensibilidade & Consolidação (Passo 5)",
      "purpose": "Avaliar sensibilidade aos limites de intercâmbio SIN (TX-01..TX-05) e disputa/sinergia com H2V via Block-Bootstrap do Script 06, calcular indicadores ANEEL vs. ONS (2015–2035), consolidar o relatório final parametrizado e sincronizar o SSOT do Frontend.",
      "approvedLibraries": [
        "numpy",
        "pandas",
        "pathlib",
        "importlib",
        "config",
        "06_monte_carlo_balance_2035",
        "sync_frontend_ssot"
      ],
      "multiprocessingStrategy": "Reutilização do núcleo Block-Bootstrap em 168 h do Script 06 com emissão automática do bundle SSOT (JSON + TypeScript) ao final do pipeline.",
      "inputs": [
        "data/processed/ne_hourly_master.csv",
        "data/processed/test_features_2025.csv",
        "data/scenarios/matriz_cenarios_dc_eolica_2026_2035.csv",
        "data/scenarios/dc_substation_load_concentration.csv",
        "reports/matriz_cenarios_monte_carlo_2035.csv",
        "reports/evolucao_anual_risco_2026_2035.csv"
      ],
      "outputs": [
        "reports/sensibilidade_transmissao_intercambio_2035.csv",
        "reports/sensibilidade_h2v_eletrointensivos_2035.csv",
        "reports/indicadores_participacao_eolica_aneel_vs_ons_2015_2035.csv",
        "reports/relatorio_final_consolidado_ptc3567_grupo6.md",
        "public/data/pipeline-ssot.json",
        "src/data/generated/pipelineSsot.ts"
      ],
      "keyDecisionsForGroup": [
        "Expansão da transmissão (TX-04 (Expansão 500 kV NE–SE/CO Planejada)): reduz expansão eólica compensatória para +2.09 GW e derruba curtailment para 7.26 TWh/ano.",
        "H2V 2,0 GW flexível absorve 6.97 TWh/ano com risco de 9.90% (contra 18.00% no regime inflexível)."
      ],
      "starterCode": "\"\"\"\nEtapa 07 (Passo 5) — Análise de Sensibilidade Multidimensional (Transmissão SIN & Disputa/Sinergia\ncom Hidrogênio Verde H2V em Pecém/Suape), Indicadores Separados ANEEL vs. ONS (2015–2035) e\nConsolidação do Relatório Executivo Final (PTC3567 - Grupo 6).\n\nAtende integralmente às Seções 6, 8, 9 e 10 do Plano Orientador e à Decisão 04 do Grupo 6:\n  1. Sensibilidade aos Limites de Intercâmbio do SIN (Importação 5.500–9.000 MW e Exportação\n     8.000–12.500 MW) executada diretamente via núcleo estocástico Block-Bootstrap do Script 06.\n  2. Sensibilidade e Disputa/Sinergia de Subestações entre Data Centers (carga firme 24/7 inflexível)\n     e Hubs de Hidrogênio Verde (H2V) na ZPE do Pecém (CE) e Suape (PE), comparando operação\n     baseload vs. operação flexível interruptível pelo mesmo motor estocástico em blocos de 168 h.\n  3. Indicadores Separados da Seção 6 do Plano Orientador (2015–2035):\n     - Participação Eólica na Capacidade Instalada Total do NE (ANEEL/SIGA, %)\n     - Participação Eólica na Geração Efetiva Verificada/Projetada do NE (ONS, %)\n     - Gap de Aproveitamento Operacional devido ao Constrained-Off / Curtailment.\n  4. Geração 100% parametrizada do Relatório Técnico Consolidado Final\n     (`reports/relatorio_final_consolidado_ptc3567_grupo6.md`) a partir dos DataFrames do pipeline.\n\nBibliotecas utilizadas: apenas Python stdlib + numpy, pandas.\n\"\"\"\n\nfrom __future__ import annotations\n\nimport importlib\nimport logging\nimport sys\nfrom pathlib import Path\nfrom typing import Any, Dict, List, Optional\n\nimport numpy as np\nimport pandas as pd\n\nSCRIPTS_DIR = Path(__file__).resolve().parent\nif str(SCRIPTS_DIR) not in sys.path:\n    sys.path.insert(0, str(SCRIPTS_DIR))\n\nfrom config import (\n    INTERCHANGE_EXPORT_LIMIT_MW,\n    INTERCHANGE_IMPORT_LIMIT_MW,\n    PROCESSED_DATA_DIR,\n    RAW_DATA_DIR,\n    REPORTS_DIR,\n    SCENARIOS_DATA_DIR,\n)\n\n_mc_mod = importlib.import_module(\"06_monte_carlo_balance_2035\")\n_prepare_seasonal_blocks = _mc_mod._prepare_seasonal_blocks\n_compute_chesf_hydro_thermal_dispatch = _mc_mod._compute_chesf_hydro_thermal_dispatch\nsimulate_block_bootstrap = _mc_mod.simulate_block_bootstrap\n\nlogging.basicConfig(level=logging.INFO, format=\"[%(levelname)s] %(message)s\")\nlogger = logging.getLogger(__name__)\n\n# Repartição geográfica de referência dos eletrolisadores entre ZPE Pecém (75%) e Suape (25%)\nPECEM_H2V_HUB_SHARE = 0.75\n\n\ndef _fmt_pt(value: float, decimals: int = 1) -> str:\n    \"\"\"Formata número float no padrão PT-BR (ponto de milhar e vírgula decimal).\"\"\"\n    raw = f\"{float(value):,.{decimals}f}\"\n    return raw.replace(\",\", \"X\").replace(\".\", \",\").replace(\"X\", \".\")\n\n\ndef _fmt_int_pt(value: int) -> str:\n    \"\"\"Formata inteiro com separador de milhar PT-BR.\"\"\"\n    return f\"{int(value):,}\".replace(\",\", \".\")\n\n\ndef _load_required_csv(path: Path, label: str) -> pd.DataFrame:\n    if not path.exists():\n        raise FileNotFoundError(\n            f\"Artefato obrigatório '{label}' não encontrado em {path}. \"\n            \"Execute as etapas anteriores (01 a 06) primeiro.\"\n        )\n    return pd.read_csv(path)\n\n\ndef _extract_central_interm_2035(df_scen_matrix: pd.DataFrame) -> tuple[float, float, float]:\n    \"\"\"Lê carga DC Central e capacidade eólica Intermediária em 2035 da Etapa 02.\"\"\"\n    sub = df_scen_matrix[\n        (df_scen_matrix[\"ano\"] == 2035)\n        & (df_scen_matrix[\"cenario_dc\"] == \"central\")\n        & (df_scen_matrix[\"cenario_eolica\"] == \"intermediate\")\n    ]\n    if sub.empty:\n        raise ValueError(\"Cenário (ano=2035, central, intermediate) ausente em matriz_cenarios_dc_eolica_2026_2035.csv\")\n    row = sub.iloc[0]\n    return (\n        float(row[\"carga_efetiva_dc_mw\"]),\n        float(row[\"eolica_onshore_mw\"]),\n        float(row[\"eolica_offshore_mw\"]),\n    )\n\n\ndef load_pipeline_inputs() -> Dict[str, pd.DataFrame]:\n    \"\"\"Carrega todos os datasets mestre, cenários e relatórios das Etapas 01–06.\"\"\"\n    return {\n        \"df_master\": _load_required_csv(PROCESSED_DATA_DIR / \"ne_hourly_master.csv\", \"ne_hourly_master.csv\"),\n        \"df_test2025\": _load_required_csv(PROCESSED_DATA_DIR / \"test_features_2025.csv\", \"test_features_2025.csv\"),\n        \"df_dc_raw\": _load_required_csv(RAW_DATA_DIR / \"data_centers_pipeline_ne.csv\", \"data_centers_pipeline_ne.csv\"),\n        \"df_subs\": _load_required_csv(\n            SCENARIOS_DATA_DIR / \"dc_substation_load_concentration.csv\",\n            \"dc_substation_load_concentration.csv\",\n        ),\n        \"df_scen_matrix\": _load_required_csv(\n            SCENARIOS_DATA_DIR / \"matriz_cenarios_dc_eolica_2026_2035.csv\",\n            \"matriz_cenarios_dc_eolica_2026_2035.csv\",\n        ),\n        \"df_anova\": _load_required_csv(REPORTS_DIR / \"relatorio_anova_significancia.csv\", \"relatorio_anova_significancia.csv\"),\n        \"df_monthly\": _load_required_csv(\n            REPORTS_DIR / \"perfil_mensal_sazonalidade_eolica_ne.csv\",\n            \"perfil_mensal_sazonalidade_eolica_ne.csv\",\n        ),\n        \"df_model_a\": _load_required_csv(REPORTS_DIR / \"metricas_modelo_a_demanda.csv\", \"metricas_modelo_a_demanda.csv\"),\n        \"df_model_bc\": _load_required_csv(\n            REPORTS_DIR / \"metricas_modelos_b_c_eolica_curtailment.csv\",\n            \"metricas_modelos_b_c_eolica_curtailment.csv\",\n        ),\n        \"df_mc_12\": _load_required_csv(\n            REPORTS_DIR / \"matriz_cenarios_monte_carlo_2035.csv\",\n            \"matriz_cenarios_monte_carlo_2035.csv\",\n        ),\n        \"df_timeline\": _load_required_csv(\n            REPORTS_DIR / \"evolucao_anual_risco_2026_2035.csv\",\n            \"evolucao_anual_risco_2026_2035.csv\",\n        ),\n    }\n\n\ndef run_transmission_sensitivity_2035(\n    df_master: pd.DataFrame,\n    df_scen_matrix: pd.DataFrame,\n    n_iterations: int = 1000,\n    seed: int = 42,\n) -> pd.DataFrame:\n    \"\"\"\n    Executa a análise de sensibilidade 2035 (Cenário Central DC × Eólica SIGA Intermediária)\n    reutilizando exatamente o motor Block-Bootstrap do Script 06 para TX-01..TX-05.\n    TX-03 usa INTERCHANGE_IMPORT_LIMIT_MW / INTERCHANGE_EXPORT_LIMIT_MW e deve reproduzir\n    exatamente os resultados da linha Central × Intermediária de matriz_cenarios_monte_carlo_2035.csv.\n    \"\"\"\n    logger.info(\"1. Executando Análise de Sensibilidade de Transmissão SIN via Motor Monte Carlo (2035)...\")\n\n    arrays = _prepare_seasonal_blocks(df_master)\n    central_dc_mw, interm_onshore_mw, interm_offshore_mw = _extract_central_interm_2035(df_scen_matrix)\n\n    tx_specs = [\n        (\n            \"TX-01 (Restrição Severa / Atraso de Obras)\",\n            5500.0,\n            8000.0,\n            \"Malha atual sob contingência N-1 sem novos reforços de 500 kV\",\n        ),\n        (\n            \"TX-02 (Limite Conservador Operativo)\",\n            6250.0,\n            8750.0,\n            \"Reforços parciais de compensação síncrona/estática sem novas LTs\",\n        ),\n        (\n            \"TX-03 (Referência Base PDE / ONS 2035)\",\n            float(INTERCHANGE_IMPORT_LIMIT_MW),\n            float(INTERCHANGE_EXPORT_LIMIT_MW),\n            (\n                f\"Malha de referência do estudo \"\n                f\"(Import {INTERCHANGE_IMPORT_LIMIT_MW / 1000.0:.1f} GW / Export {INTERCHANGE_EXPORT_LIMIT_MW / 1000.0:.1f} GW)\"\n            ).replace(\".\", \",\"),\n        ),\n        (\n            \"TX-04 (Expansão 500 kV NE–SE/CO Planejada)\",\n            8000.0,\n            11000.0,\n            \"Entrada das novas LTs 500 kV Graça Aranha–Silvânia e reforços Chesf\",\n        ),\n        (\n            \"TX-05 (Bipolo HVDC + Malha 500 kV Completa)\",\n            9000.0,\n            12500.0,\n            \"Expansão plena HVDC Bipolo Nordeste–Sudeste + escoamento de 12,5 GW\",\n        ),\n    ]\n\n    rows: List[Dict[str, Any]] = []\n    for cfg_id, imp_lim, exp_lim, desc in tx_specs:\n        res = simulate_block_bootstrap(\n            cenario_nome=cfg_id,\n            cenario_dc_id=\"central\",\n            target_year=2035,\n            dc_load_mw=central_dc_mw,\n            wind_onshore_mw=interm_onshore_mw,\n            wind_offshore_mw=interm_offshore_mw,\n            n_iterations=n_iterations,\n            seed=seed,\n            arrays=arrays,\n            import_limit_mw=imp_lim,\n            export_limit_mw=exp_lim,\n        )\n        rows.append(\n            {\n                \"id_config\": cfg_id,\n                \"import_limit_mw\": imp_lim,\n                \"export_limit_mw\": exp_lim,\n                \"descricao_infraestrutura\": desc,\n                \"prob_import_critica_pct\": res[\"prob_exceder_intercambio_pct\"],\n                \"lole_horas_ano\": res[\"lole_horas_criticas_ano\"],\n                \"import_p95_mw\": res[\"importacao_p95_mw\"],\n                \"curtailment_com_dc_twh\": res[\"curtailment_com_dc_twh_ano\"],\n                \"curtailment_sem_dc_twh\": res[\"curtailment_sem_dc_twh_ano\"],\n                \"curtailment_evitado_dc_gwh\": res[\"curtailment_evitado_gwh_ano\"],\n                \"expansao_eolica_compensatoria_gw\": res[\"expansao_eolica_compensatoria_gw\"],\n            }\n        )\n\n    df_tx = pd.DataFrame(rows)\n    out_path = REPORTS_DIR / \"sensibilidade_transmissao_intercambio_2035.csv\"\n    df_tx.to_csv(out_path, index=False)\n    logger.info(\"   -> Salvo: %s\", out_path)\n    return df_tx\n\n\ndef run_h2v_and_datacenter_synergy_2035(\n    df_master: pd.DataFrame,\n    df_scen_matrix: pd.DataFrame,\n    df_subs: pd.DataFrame,\n    n_iterations: int = 1000,\n    seed: int = 42,\n) -> pd.DataFrame:\n    \"\"\"\n    Executa a análise da Seção 10 do Plano Orientador e Decisão 04 do Grupo 6 via núcleo\n    estocástico Block-Bootstrap do Script 06:\n      - H2V operando em Baseload Inflexível (92% contínuo) vs.\n      - H2V operando com Modulação Flexível Grid-Following (12% na calmaria/ponta noturna,\n        55% em faixa intermediária e 100% no excedente eólico/solar).\n    H2V-01 (h2v_nominal_mw = 0) coincide numericamente com TX-03 e Central × Intermediária.\n    \"\"\"\n    logger.info(\"2. Executando Análise H2V vs. Data Centers 24/7 via Motor Monte Carlo (2035)...\")\n\n    arrays = _prepare_seasonal_blocks(df_master)\n    central_dc_mw, interm_onshore_mw, interm_offshore_mw = _extract_central_interm_2035(df_scen_matrix)\n\n    pecem_rows = df_subs[df_subs[\"subestacao_conexao\"] == \"SE Pecém II\"]\n    if pecem_rows.empty:\n        raise ValueError(\"Subestação 'SE Pecém II' ausente em dc_substation_load_concentration.csv\")\n    pecem_dc_base_mw = float(pecem_rows[\"demanda_efetiva_2035_mw\"].sum())\n\n    h2v_configs = [\n        (\n            \"H2V-01 · Somente Data Centers 24/7 (Escopo Puro Grupo 6)\",\n            0.0,\n            False,\n            \"Sem H2V (Isolamento de Data Centers)\",\n        ),\n        (\n            \"H2V-02 · DC Central + H2V Pecém/Suape 1,0 GW (Inflexível 24/7)\",\n            1000.0,\n            False,\n            \"Baseload Inflexível (92% contínuo)\",\n        ),\n        (\n            \"H2V-03 · DC Central + H2V Pecém/Suape 1,0 GW (Flexível / Demand-Response)\",\n            1000.0,\n            True,\n            \"Modulação Dinâmica (12% na calmaria / 100% no excedente)\",\n        ),\n        (\n            \"H2V-04 · DC Central + H2V Pecém/Suape 2,0 GW (Inflexível 24/7)\",\n            2000.0,\n            False,\n            \"Baseload Inflexível (92% contínuo)\",\n        ),\n        (\n            \"H2V-05 · DC Central + H2V Pecém/Suape 2,0 GW (Flexível / Sinergia Eólica)\",\n            2000.0,\n            True,\n            \"Modulação Dinâmica (12% na calmaria / 100% no excedente)\",\n        ),\n    ]\n\n    rows: List[Dict[str, Any]] = []\n    for scen_id, h2v_nom_mw, is_flex, regime_desc in h2v_configs:\n        res = simulate_block_bootstrap(\n            cenario_nome=scen_id,\n            cenario_dc_id=\"central\",\n            target_year=2035,\n            dc_load_mw=central_dc_mw,\n            wind_onshore_mw=interm_onshore_mw,\n            wind_offshore_mw=interm_offshore_mw,\n            n_iterations=n_iterations,\n            seed=seed,\n            arrays=arrays,\n            import_limit_mw=float(INTERCHANGE_IMPORT_LIMIT_MW),\n            export_limit_mw=float(INTERCHANGE_EXPORT_LIMIT_MW),\n            h2v_nominal_mw=h2v_nom_mw,\n            h2v_flexible=is_flex,\n        )\n        h2v_avg_mw = float(res[\"h2v_avg_mw\"])\n        absorbed_total_twh = round(float(res[\"curtailment_evitado_gwh_ano\"]) / 1000.0, 2)\n        pecem_pressure_mw = round(pecem_dc_base_mw + h2v_avg_mw * PECEM_H2V_HUB_SHARE, 1)\n\n        rows.append(\n            {\n                \"cenario_id\": scen_id,\n                \"carga_dc_mw\": round(central_dc_mw, 1),\n                \"carga_h2v_nominal_mw\": h2v_nom_mw,\n                \"carga_h2v_media_efetiva_mw\": round(h2v_avg_mw, 1),\n                \"regime_operacional_h2v\": regime_desc,\n                \"prob_import_critica_pct\": res[\"prob_exceder_intercambio_pct\"],\n                \"import_p95_mw\": res[\"importacao_p95_mw\"],\n                \"curtailment_restante_twh\": res[\"curtailment_com_dc_twh_ano\"],\n                \"curtailment_absorvido_total_twh\": absorbed_total_twh,\n                \"pressao_se_pecem_ii_mw\": pecem_pressure_mw,\n                \"expansao_eolica_compensatoria_gw\": res[\"expansao_eolica_compensatoria_gw\"],\n            }\n        )\n\n    df_h2v = pd.DataFrame(rows)\n    out_path = REPORTS_DIR / \"sensibilidade_h2v_eletrointensivos_2035.csv\"\n    df_h2v.to_csv(out_path, index=False)\n    logger.info(\"   -> Salvo: %s\", out_path)\n    return df_h2v\n\n\ndef build_aneel_vs_ons_wind_indicators_2015_2035(\n    df_master: pd.DataFrame,\n    df_scen_matrix: pd.DataFrame,\n    df_timeline: pd.DataFrame,\n) -> pd.DataFrame:\n    \"\"\"\n    Constrói a tabela histórica (2015–2025) e projetada (2028, 2030, 2032, 2035) exigida na\n    Seção 6 do Plano Orientador:\n      - Participação eólica na capacidade instalada total (ANEEL)\n      - Participação eólica na geração efetiva (ONS).\n    As linhas projetadas são derivadas diretamente de matriz_cenarios_dc_eolica_2026_2035.csv,\n    evolucao_anual_risco_2026_2035.csv e do baseline empírico de df_master.\n    \"\"\"\n    logger.info(\"3. Calculando Indicadores Separados ANEEL (Capacidade) vs. ONS (Geração Efetiva) 2015–2035...\")\n\n    df_hist_base = df_master.copy()\n    df_hist_base[\"year\"] = pd.to_datetime(df_hist_base[\"ts\"]).dt.year\n    annual_hist = (\n        df_hist_base.groupby(\"year\", as_index=False)\n        .agg(\n            cap_eolica_mw=(\"cap_eolica_instalada_mw\", \"mean\"),\n            gen_eolica_verificada_mw=(\"g_eolica_verificada_mw\", \"mean\"),\n            curtailment_mw=(\"curtailment_mw\", \"mean\"),\n            gen_solar_mw=(\"g_solar_mw\", \"mean\"),\n            gen_hidro_mw=(\"g_hidraulica_mw\", \"mean\"),\n            gen_termica_mw=(\"g_termica_mw\", \"mean\"),\n            carga_base_mw=(\"l_base_mw\", \"mean\"),\n            cf_eolica_pot=(\"cf_eolica\", \"mean\"),\n        )\n        .sort_values(\"year\")\n    )\n\n    hydro_therm_cap = 15350.0  # Parque Chesf + UTEs NE (capacidade firme instalada)\n    rows: List[Dict[str, Any]] = []\n\n    for _, r in annual_hist.iterrows():\n        yr = int(r[\"year\"])\n        wind_cap = float(r[\"cap_eolica_mw\"])\n        solar_cap_est = max(120.0, float(r[\"gen_solar_mw\"]) * 3.85)\n        total_installed_cap_ne = wind_cap + solar_cap_est + hydro_therm_cap\n\n        wind_gen = float(r[\"gen_eolica_verificada_mw\"])\n        total_gen_ne = wind_gen + float(r[\"gen_solar_mw\"]) + float(r[\"gen_hidro_mw\"]) + float(r[\"gen_termica_mw\"])\n        curt_twh = float(r[\"curtailment_mw\"]) * 8760.0 / 1e6\n\n        share_cap_aneel_pct = round((wind_cap / total_installed_cap_ne) * 100.0, 2)\n        share_gen_ons_pct = round((wind_gen / max(1.0, total_gen_ne)) * 100.0, 2)\n        cf_efetivo_ons_pct = round((wind_gen / max(1.0, wind_cap)) * 100.0, 2)\n        cf_potencial_pct = round(((wind_gen + float(r[\"curtailment_mw\"])) / max(1.0, wind_cap)) * 100.0, 2)\n\n        rows.append(\n            {\n                \"ano\": yr,\n                \"periodo\": \"Histórico Verificado (ONS/ANEEL)\",\n                \"cap_eolica_instalada_gw\": round(wind_cap / 1000.0, 2),\n                \"cap_total_subsistema_ne_gw\": round(total_installed_cap_ne / 1000.0, 2),\n                \"participacao_capacidade_aneel_pct\": share_cap_aneel_pct,\n                \"participacao_geracao_efetiva_ons_pct\": share_gen_ons_pct,\n                \"cf_eolico_efetivo_ons_pct\": cf_efetivo_ons_pct,\n                \"cf_eolico_potencial_sem_corte_pct\": cf_potencial_pct,\n                \"perda_curtailment_anual_twh\": round(curt_twh, 2),\n            }\n        )\n\n    # Parâmetros empíricos da janela moderna (2022–2025) e de 2025 para derivação das projeções 2028–2035\n    df_2025 = df_hist_base[df_hist_base[\"year\"] == 2025].copy()\n    if df_2025.empty:\n        max_yr = int(df_hist_base[\"year\"].max())\n        df_2025 = df_hist_base[df_hist_base[\"year\"] == max_yr].copy()\n\n    df_modern = df_hist_base[df_hist_base[\"year\"] >= 2022]\n    if df_modern.empty:\n        df_modern = df_hist_base\n    cf_pot_ref = float(df_modern[\"cf_eolica\"].mean())\n\n    load_2025_arr = df_2025[\"l_base_mw\"].to_numpy(dtype=float)\n    cf_2025_arr = df_2025[\"cf_eolica\"].to_numpy(dtype=float)\n    solar_2025_arr = df_2025[\"g_solar_mw\"].fillna(0.0).to_numpy(dtype=float)\n    solar_2025_mean_mw = float(np.mean(solar_2025_arr))\n    solar_2025_cap_mw = max(120.0, solar_2025_mean_mw * 3.85)\n\n    for yr in [2028, 2030, 2032, 2035]:\n        scen_row = df_scen_matrix[\n            (df_scen_matrix[\"ano\"] == yr)\n            & (df_scen_matrix[\"cenario_dc\"] == \"central\")\n            & (df_scen_matrix[\"cenario_eolica\"] == \"intermediate\")\n        ]\n        tl_row = df_timeline[df_timeline[\"target_year\"] == yr]\n        if scen_row.empty or tl_row.empty:\n            raise ValueError(\n                f\"Dados projetados ausentes para o ano {yr} em matriz_cenarios_dc_eolica_2026_2035.csv \"\n                \"ou evolucao_anual_risco_2026_2035.csv\"\n            )\n\n        w_mw = float(scen_row.iloc[0][\"eolica_total_mw\"])\n        curt_twh = round(float(tl_row.iloc[0][\"curtailment_com_dc_twh_ano\"]), 2)\n        years_ahead = max(0, yr - 2025)\n        solar_growth = 1.0 + 0.045 * years_ahead\n        load_growth = 1.031 ** years_ahead\n\n        proj_solar_cap_mw = solar_2025_cap_mw * solar_growth\n        total_cap_mw = w_mw + proj_solar_cap_mw + hydro_therm_cap\n        share_cap = round((w_mw / total_cap_mw) * 100.0, 2)\n\n        wind_pot_gen_mw = w_mw * cf_pot_ref\n        curt_mw_avg = (curt_twh * 1e6) / 8760.0\n        wind_eff_gen_mw = max(0.0, wind_pot_gen_mw - curt_mw_avg)\n\n        proj_solar_gen_arr = solar_2025_arr * solar_growth\n        proj_hydro_therm_arr = _compute_chesf_hydro_thermal_dispatch(\n            load_2025_arr * load_growth,\n            cf_2025_arr * w_mw,\n            proj_solar_gen_arr,\n        )\n        total_gen_mw = wind_eff_gen_mw + float(np.mean(proj_solar_gen_arr)) + float(np.mean(proj_hydro_therm_arr))\n        share_gen = round((wind_eff_gen_mw / max(1.0, total_gen_mw)) * 100.0, 2)\n\n        cf_pot_pct = round(cf_pot_ref * 100.0, 2)\n        cf_eff_pct = round((wind_eff_gen_mw / max(1.0, w_mw)) * 100.0, 2)\n\n        rows.append(\n            {\n                \"ano\": yr,\n                \"periodo\": \"Projeção Cenário Central DC + SIGA Interm.\",\n                \"cap_eolica_instalada_gw\": round(w_mw / 1000.0, 2),\n                \"cap_total_subsistema_ne_gw\": round(total_cap_mw / 1000.0, 2),\n                \"participacao_capacidade_aneel_pct\": share_cap,\n                \"participacao_geracao_efetiva_ons_pct\": share_gen,\n                \"cf_eolico_efetivo_ons_pct\": cf_eff_pct,\n                \"cf_eolico_potencial_sem_corte_pct\": cf_pot_pct,\n                \"perda_curtailment_anual_twh\": curt_twh,\n            }\n        )\n\n    df_ind = pd.DataFrame(rows)\n    out_path = REPORTS_DIR / \"indicadores_participacao_eolica_aneel_vs_ons_2015_2035.csv\"\n    df_ind.to_csv(out_path, index=False)\n    logger.info(\"   -> Salvo: %s\", out_path)\n    return df_ind\n\n\ndef write_final_consolidated_markdown_report(\n    df_tx: pd.DataFrame,\n    df_h2v: pd.DataFrame,\n    df_ind: pd.DataFrame,\n    df_model_a: Optional[pd.DataFrame] = None,\n    df_model_bc: Optional[pd.DataFrame] = None,\n    df_mc_12: Optional[pd.DataFrame] = None,\n    df_anova: Optional[pd.DataFrame] = None,\n    df_monthly: Optional[pd.DataFrame] = None,\n    df_dc_raw: Optional[pd.DataFrame] = None,\n    df_subs: Optional[pd.DataFrame] = None,\n    df_test2025: Optional[pd.DataFrame] = None,\n    df_scen_matrix: Optional[pd.DataFrame] = None,\n) -> Path:\n    \"\"\"\n    Gera o Relatório Executivo Consolidado Final em Markdown com 100% dos indicadores\n    e citações em prosa interpolados diretamente dos DataFrames reais do pipeline.\n    \"\"\"\n    if df_model_a is None:\n        df_model_a = _load_required_csv(REPORTS_DIR / \"metricas_modelo_a_demanda.csv\", \"metricas_modelo_a_demanda.csv\")\n    if df_model_bc is None:\n        df_model_bc = _load_required_csv(\n            REPORTS_DIR / \"metricas_modelos_b_c_eolica_curtailment.csv\",\n            \"metricas_modelos_b_c_eolica_curtailment.csv\",\n        )\n    if df_mc_12 is None:\n        df_mc_12 = _load_required_csv(\n            REPORTS_DIR / \"matriz_cenarios_monte_carlo_2035.csv\",\n            \"matriz_cenarios_monte_carlo_2035.csv\",\n        )\n    if df_anova is None:\n        df_anova = _load_required_csv(\n            REPORTS_DIR / \"relatorio_anova_significancia.csv\",\n            \"relatorio_anova_significancia.csv\",\n        )\n    if df_monthly is None:\n        df_monthly = _load_required_csv(\n            REPORTS_DIR / \"perfil_mensal_sazonalidade_eolica_ne.csv\",\n            \"perfil_mensal_sazonalidade_eolica_ne.csv\",\n        )\n    if df_dc_raw is None:\n        df_dc_raw = _load_required_csv(\n            RAW_DATA_DIR / \"data_centers_pipeline_ne.csv\",\n            \"data_centers_pipeline_ne.csv\",\n        )\n    if df_subs is None:\n        df_subs = _load_required_csv(\n            SCENARIOS_DATA_DIR / \"dc_substation_load_concentration.csv\",\n            \"dc_substation_load_concentration.csv\",\n        )\n    if df_test2025 is None:\n        df_test2025 = _load_required_csv(\n            PROCESSED_DATA_DIR / \"test_features_2025.csv\",\n            \"test_features_2025.csv\",\n        )\n    if df_scen_matrix is None:\n        df_scen_matrix = _load_required_csv(\n            SCENARIOS_DATA_DIR / \"matriz_cenarios_dc_eolica_2026_2035.csv\",\n            \"matriz_cenarios_dc_eolica_2026_2035.csv\",\n        )\n\n    # --- Extração dinâmica de métricas-chave ---\n    train_hours = int(df_model_a[\"treino_horas\"].iloc[0])\n    test_hours = int(df_model_a[\"teste_2025_horas\"].iloc[0])\n\n    base_load_2025_mw = float(df_test2025[\"l_base_mw\"].mean())\n    base_load_2035_mw = base_load_2025_mw * (1.031 ** 10)\n\n    n_dc_projects = int(len(df_dc_raw))\n    total_it_mw = float(df_dc_raw[\"potencia_it_mw\"].sum())\n    grid_powers = np.where(\n        df_dc_raw[\"tipo_publicacao\"].astype(str) == \"potencia_total_rede\",\n        df_dc_raw[\"potencia_total_rede_mw\"].astype(float),\n        df_dc_raw[\"potencia_it_mw\"].astype(float) * df_dc_raw[\"pue_estimado\"].astype(float),\n    )\n    total_max_grid_mw = float(np.sum(grid_powers))\n    pue_min = float(df_dc_raw[\"pue_estimado\"].min())\n    pue_max = float(df_dc_raw[\"pue_estimado\"].max())\n\n    # Linhas de referência na matriz de 12 cenários Monte Carlo 2035\n    mc_sorted = df_mc_12.sort_values(\"wind_capacity_mw\")\n    base_wind_mw = float(mc_sorted[\"wind_capacity_mw\"].min())\n    high_wind_mw = float(mc_sorted[\"wind_capacity_mw\"].max())\n    interm_row_scen = df_scen_matrix[\n        (df_scen_matrix[\"ano\"] == 2035) & (df_scen_matrix[\"cenario_eolica\"] == \"intermediate\")\n    ].iloc[0]\n    interm_wind_mw = float(interm_row_scen[\"eolica_total_mw\"])\n\n    def _find_mc(dc_id: str, w_mw: float) -> pd.Series:\n        sub = df_mc_12[(df_mc_12[\"cenario_dc\"] == dc_id) & (np.abs(df_mc_12[\"wind_capacity_mw\"] - w_mw) < 150.0)]\n        if sub.empty:\n            raise ValueError(f\"Cenário ({dc_id}, wind={w_mw}) não encontrado em matriz_cenarios_monte_carlo_2035.csv\")\n        return sub.iloc[0]\n\n    mc_none_base = _find_mc(\"none\", base_wind_mw)\n    mc_central_base = _find_mc(\"central\", base_wind_mw)\n    mc_central_interm = _find_mc(\"central\", interm_wind_mw)\n    mc_central_high = _find_mc(\"central\", high_wind_mw)\n    mc_high_interm = _find_mc(\"high\", interm_wind_mw)\n\n    central_dc_mw = float(mc_central_base[\"dc_load_mw\"])\n    base_wind_gw = base_wind_mw / 1000.0\n    interm_wind_gw = interm_wind_mw / 1000.0\n    interm_add_gw = (interm_wind_mw - base_wind_mw) / 1000.0\n    high_wind_gw = high_wind_mw / 1000.0\n\n    # Razão empírica MW eólicos compensatórios por MW de DC nos cenários com déficit compensatório > 0 sob eólica base\n    comp_ratios = [\n        (float(r[\"expansao_eolica_compensatoria_gw\"]) * 1000.0) / float(r[\"dc_load_mw\"])\n        for _, r in df_mc_12.iterrows()\n        if abs(float(r[\"wind_capacity_mw\"]) - base_wind_mw) < 150.0\n        and float(r[\"dc_load_mw\"]) > 0.0\n        and float(r[\"expansao_eolica_compensatoria_gw\"]) > 0.0\n    ]\n    ratio_min = min(comp_ratios) if comp_ratios else 0.0\n    ratio_max = max(comp_ratios) if comp_ratios else 0.0\n    central_ratio = (float(mc_central_interm[\"expansao_eolica_compensatoria_gw\"]) * 1000.0) / max(1.0, central_dc_mw)\n\n    # ANOVA & Sazonalidade mensal\n    wind_anova = df_anova[df_anova[\"variavel_analisada\"].str.contains(\"cf_eolica\", case=False)].iloc[0]\n    anova_f = float(wind_anova[\"estatistica_f\"])\n    mar_p10_pct = float(df_monthly[df_monthly[\"mes\"] == 3][\"cf_p10\"].iloc[0]) * 100.0\n    sep_p10_pct = float(df_monthly[df_monthly[\"mes\"] == 9][\"cf_p10\"].iloc[0]) * 100.0\n\n    # Benchmarks Modelos A, B, C\n    a_1h_mlp = df_model_a[\n        df_model_a[\"horizonte\"].str.contains(\"1h\") & df_model_a[\"arquitetura\"].str.contains(\"ResMLP\")\n    ].iloc[0]\n    a_1h_lin = df_model_a[\n        df_model_a[\"horizonte\"].str.contains(\"1h\") & df_model_a[\"familia\"].eq(\"Linear\")\n    ].iloc[0]\n    a_1h_gain_pct = (1.0 - float(a_1h_mlp[\"mae_mw\"]) / max(1e-6, float(a_1h_lin[\"mae_mw\"]))) * 100.0\n\n    a_24h_mlp = df_model_a[\n        df_model_a[\"horizonte\"].str.contains(\"24h\") & df_model_a[\"arquitetura\"].str.contains(\"ResMLP\")\n    ].iloc[0]\n\n    b_1h_mlp = df_model_bc[\n        df_model_bc[\"etapa\"].str.startswith(\"Modelo B\")\n        & df_model_bc[\"horizonte\"].str.contains(\"1h\")\n        & df_model_bc[\"arquitetura\"].str.contains(\"ResMLP\")\n    ].iloc[0]\n\n    c_lin = df_model_bc[\n        df_model_bc[\"etapa\"].str.startswith(\"Modelo C\") & df_model_bc[\"familia\"].eq(\"Linear\")\n    ].iloc[0]\n    c_nl_df = df_model_bc[\n        df_model_bc[\"etapa\"].str.startswith(\"Modelo C\") & ~df_model_bc[\"familia\"].eq(\"Linear\")\n    ]\n    c_nl = c_nl_df[c_nl_df[\"arquitetura\"].str.contains(\"ResMLP\")].iloc[0] if (\n        c_nl_df[\"arquitetura\"].str.contains(\"ResMLP\").any()\n    ) else c_nl_df.iloc[0]\n\n    # Concentração em SE Pecém II e comparativo H2V 2,0 GW\n    pecem_share_pct = float(df_subs[df_subs[\"subestacao_conexao\"] == \"SE Pecém II\"][\"participacao_pct\"].sum())\n    h2v_base = df_h2v[df_h2v[\"carga_h2v_nominal_mw\"] == 0.0].iloc[0]\n    h2v_2gw_inflex = df_h2v[\n        (df_h2v[\"carga_h2v_nominal_mw\"] == 2000.0) & df_h2v[\"cenario_id\"].str.contains(\"Inflexível\")\n    ].iloc[0]\n    h2v_2gw_flex = df_h2v[\n        (df_h2v[\"carga_h2v_nominal_mw\"] == 2000.0) & df_h2v[\"cenario_id\"].str.contains(\"Flexível\")\n    ].iloc[0]\n\n    imp_limit_str = _fmt_int_pt(int(round(INTERCHANGE_IMPORT_LIMIT_MW)))\n    imp_limit_gw_str = _fmt_pt(INTERCHANGE_IMPORT_LIMIT_MW / 1000.0, 1)\n\n    report_path = REPORTS_DIR / \"relatorio_final_consolidado_ptc3567_grupo6.md\"\n\n    md_content = f\"\"\"# Relatório Técnico Consolidado Final — PTC3567 (Grupo 6)\n## Impacto da Expansão de Data Centers e Demanda Elétrica sobre a Geração Eólica no Nordeste (2026–2035)\n\n**Disciplina:** PTC3567 — Ciência dos Dados em Automação e Engenharia (Escola Politécnica da USP)  \n**Subsistema Analisado:** Subsistema Nordeste (SIN — ONS / ANEEL / EPE)  \n**Janela Empírica de Treino e Validação:** 2015–2024 (Treino: {_fmt_int_pt(train_hours)} horas) e 2025 (Validação Out-of-Time Cega: {_fmt_int_pt(test_hours)} horas)  \n**Horizonte Estocástico de Planejamento:** 2026–2035 (Monte Carlo em Blocos Sazonais — {len(df_mc_12)} Cenários + Sensibilidades)\n\n---\n\n### 1. Resposta Direta à Pergunta Central de Pesquisa\n\n> **Pergunta Central (Seção 1 do Plano Orientador):** *\"Qual o impacto do crescimento da demanda elétrica associado à expansão de data centers sobre a suficiência da geração eólica no Nordeste até 2035, e quanto de expansão eólica seria necessário para compensar esse aumento estrutural de carga?\"*\n\n1. **Impacto Estrutural da Carga Base + Data Centers até 2035:**\n   - A demanda base vegetativa do Subsistema Nordeste cresce de **{_fmt_pt(base_load_2025_mw, 1)} MW médios em 2025** para **{_fmt_pt(base_load_2035_mw, 1)} MW médios em 2035** (+3,1% a.a. conforme PDE/EPE).\n   - O pipeline mapeado de **{n_dc_projects} projetos nominais de Data Centers no Nordeste** totaliza **{_fmt_int_pt(int(round(total_it_mw)))} MW de potência de TI** (**{_fmt_int_pt(int(round(total_max_grid_mw)))} MW de carga máxima contratada na rede**, com PUE entre {_fmt_pt(pue_min, 2)} e {_fmt_pt(pue_max, 2)} e regra de não-duplicação quando publicado em potência total de rede).\n   - No **Cenário Central probabilístico ({_fmt_pt(central_dc_mw, 1)} MW médios contínuos na rede em 2035)**, os Data Centers elevam a probabilidade anual de importação crítica acima do limite de intercâmbio ($P(\\\\text{{Import}} > {imp_limit_str}\\\\text{{ MW}})$) de **{_fmt_pt(float(mc_none_base['prob_exceder_intercambio_pct']), 1)}% para {_fmt_pt(float(mc_central_base['prob_exceder_intercambio_pct']), 1)}%** caso o parque eólico permaneça congelado em {_fmt_pt(base_wind_gw, 1)} GW.\n\n2. **Expansão Eólica Compensatória Exigida ($\\\\Delta C_{{\\\\text{{eólica}}}}$):**\n   - Devido à **assimetria sazonal severa do vento nordestino** (comprovada via ANOVA com $F = {_fmt_pt(anova_f, 2)}, p < 10^{{-16}}$, onde o fator de capacidade P10 cai de **{_fmt_pt(sep_p10_pct, 1)}% em setembro** para **{_fmt_pt(mar_p10_pct, 1)}% em março**) e ao perfil noturno de carga, cada **1,0 MW de carga firme 24/7 de Data Center** exige entre **{_fmt_pt(ratio_min, 2)} MW e {_fmt_pt(ratio_max, 2)} MW de capacidade eólica onshore adicional** sob o parque base para compensar a perda de margem no P95 em períodos de baixa geração.\n   - **No Cenário Central de Data Centers ({_fmt_pt(central_dc_mw, 1)} MW):**\n     - Com **Eólica Base ({_fmt_pt(base_wind_gw, 1)} GW)**: são necessários **+{_fmt_pt(float(mc_central_base['expansao_eolica_compensatoria_gw']), 2)} GW eólicos adicionais** (levando o parque a {_fmt_pt(base_wind_gw + float(mc_central_base['expansao_eolica_compensatoria_gw']), 2)} GW).\n     - Com **Expansão SIGA Intermediária ({_fmt_pt(interm_wind_gw, 1)} GW, já somando +{_fmt_pt(interm_add_gw, 1)} GW em construção)**: restam **+{_fmt_pt(float(mc_central_interm['expansao_eolica_compensatoria_gw']), 2)} GW eólicos adicionais** para neutralizar o risco operacional no P95.\n     - Com **Expansão Alta + Offshore IBAMA pós-2031 ({_fmt_pt(high_wind_gw, 1)} GW)**: o requisito adicional cai para **{_fmt_pt(float(mc_central_high['expansao_eolica_compensatoria_gw']), 2)} GW** ($P(\\\\text{{Import}} > {imp_limit_gw_str}\\\\text{{ GW}}) = {_fmt_pt(float(mc_central_high['prob_exceder_intercambio_pct']), 1)}\\\\%$), atingindo autossuficiência estatística.\n\n3. **Sinergia Positiva Diurna e Noturna (Absorção de *Constrained-Off* / *Curtailment*):**\n   - Em contrapartida ao estresse nas horas de calmaria, a carga 24/7 dos Data Centers atua como **âncora de absorção local de excedentes renováveis**, evitando o desperdício (*curtailment*) de **{_fmt_int_pt(int(round(float(mc_central_interm['curtailment_evitado_gwh_ano']))))} GWh/ano ({_fmt_pt(float(mc_central_interm['curtailment_evitado_gwh_ano']) / 1000.0, 2)} TWh/ano)** no Cenário Central e até **{_fmt_int_pt(int(round(float(mc_high_interm['curtailment_evitado_gwh_ano']))))} GWh/ano ({_fmt_pt(float(mc_high_interm['curtailment_evitado_gwh_ano']) / 1000.0, 2)} TWh/ano)** no Cenário Alto de Data Centers sob expansão SIGA Intermediária.\n\n---\n\n### 2. Síntese da Validação Cega Out-of-Time em 2025 (Passo 3 — Modelos A, B e C)\n\nTodos os modelos foram implementados em Python utilizando exclusivamente `numpy`, `scipy` e `pandas` (`scripts/ml_models_numpy.py`), comparando arquiteturas **Lineares (Ridge / Logística)** contra arquiteturas **Não-Lineares (`ResidualMLPRegressor` L-BFGS-B e `HistogramGBDT`)**:\n\n| Bloco de Modelagem | Variável Alvo | Melhor Modelo Não-Linear | Baseline Linear | Métrica Principal (Teste Cego 2025 - {_fmt_int_pt(test_hours)} h) | Ganho Não-Linear |\n| :--- | :--- | :--- | :--- | :--- | :--- |\n| **Modelo A (Script 04)** | Demanda Base $L_{{\\\\text{{base}}}}(t)$ (1h-Ahead) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = {_fmt_pt(float(a_1h_mlp['mae_mw']), 1)} MW** · **MAPE = {_fmt_pt(float(a_1h_mlp['mape_pct']), 2)}%** · $R^2 = {_fmt_pt(float(a_1h_mlp['r2_score']), 4)}$ | Redução de **{_fmt_pt(a_1h_gain_pct, 1)}%** no erro MAE |\n| **Modelo A (Script 04)** | Demanda Base $L_{{\\\\text{{base}}}}(t)$ (24h Day-Ahead) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = {_fmt_pt(float(a_24h_mlp['mae_mw']), 1)} MW** · **MAPE = {_fmt_pt(float(a_24h_mlp['mape_pct']), 2)}%** · $R^2 = {_fmt_pt(float(a_24h_mlp['r2_score']), 4)}$ | Captura interação térmica × dia útil |\n| **Modelo B (Script 05)** | Fator de Capacidade Potencial $CF_{{\\\\text{{pot}}}}(t)$ (1h) | `ResidualMLPRegressor` | `LinearRidgeModel` | **MAE = {_fmt_pt(float(b_1h_mlp['mae_cf']), 4)}** ({_fmt_pt(float(b_1h_mlp['mae_potencia_equiv_mw']), 1)} MW) · **$R^2 = {_fmt_pt(float(b_1h_mlp['r2_score']), 4)}$** | Captura potência cúbica $v^3$ de Betz |\n| **Modelo C (Script 05)** | *Curtailment* Eólico Real ONS (Hurdle 2 Estágios) | `HistogramGBDT` + `ResMLP` | `Logistic` + `Ridge` | **ROC-AUC = {_fmt_pt(float(c_nl['roc_auc']), 4)}** · **Brier = {_fmt_pt(float(c_nl['brier_score']), 4)}** · **F1 = {_fmt_pt(float(c_nl['f1_score']), 4)}** | **$R^2$ Volume = {_fmt_pt(float(c_nl['r2_volume']), 4)}** (vs {_fmt_pt(float(c_lin['r2_volume']), 4)} linear) |\n\n---\n\n### 3. Passo 5 · Análise de Sensibilidade à Expansão da Transmissão (Limites de Intercâmbio SIN)\n\nA tabela abaixo demonstra como a expansão das linhas de interligação Nordeste–Sudeste/Centro-Oeste (novas LTs 500 kV e Bipolo HVDC) altera o risco de suprimento e o *curtailment* em 2035 sob o Cenário Central de Data Centers ({_fmt_pt(central_dc_mw, 1)} MW) e Eólica SIGA Intermediária ({_fmt_pt(interm_wind_gw, 1)} GW), simulados diretamente pelo motor Block-Bootstrap:\n\n| Configuração de Malha de Transmissão (2035) | Limite Importação (MW) | Limite Exportação (MW) | $P(\\\\text{{Import}} > \\\\text{{Limite}})$ | Importação P95 (MW) | Curtailment Restante (TWh/ano) | Eólica Extra Req. (GW) |\n| :--- | :---: | :---: | :---: | :---: | :---: | :---: |\n\"\"\"\n\n    for _, r in df_tx.iterrows():\n        md_content += (\n            f\"| **{r['id_config']}** | {r['import_limit_mw']:,.0f} MW | {r['export_limit_mw']:,.0f} MW | \"\n            f\"**{r['prob_import_critica_pct']:.2f}%** | {r['import_p95_mw']:,.1f} MW | \"\n            f\"{r['curtailment_com_dc_twh']:.2f} TWh | **+{r['expansao_eolica_compensatoria_gw']:.2f} GW** |\\n\"\n        )\n\n    md_content += f\"\"\"\n---\n\n### 4. Passo 5 · Disputa vs. Sinergia de Rede: Data Centers 24/7 vs. Hidrogênio Verde (H2V) em Pecém e Suape\n\nAtendendo à Seção 10 do Plano Orientador e à Decisão 04 do Grupo 6, avaliamos o efeito da entrada simultânea de eletrolisadores de **Hidrogênio Verde (H2V)** na ZPE do Pecém (CE) e Suape (PE) competindo pelos mesmos barramentos de 500 kV (**SE Pecém II** concentra **{_fmt_pt(pecem_share_pct, 1)}%** da carga de Data Centers do NE):\n\n| Cenário de Cargas Eletrointensivas (2035) | Carga DC 24/7 (MW) | Carga H2V Nominal (MW) | Carga H2V Média Efetiva (MW) | $P(\\\\text{{Import}} > {imp_limit_gw_str}\\\\text{{ GW}})$ | Curtailment Absorvido Total (TWh/ano) | Pressão na SE Pecém II 500 kV (MW) | Eólica Extra Req. (GW) |\n| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: |\n\"\"\"\n\n    for _, r in df_h2v.iterrows():\n        md_content += (\n            f\"| **{r['cenario_id']}** | {r['carga_dc_mw']:,.1f} MW | {r['carga_h2v_nominal_mw']:,.0f} MW | \"\n            f\"{r['carga_h2v_media_efetiva_mw']:,.1f} MW | **{r['prob_import_critica_pct']:.2f}%** | \"\n            f\"**{r['curtailment_absorvido_total_twh']:.2f} TWh** | {r['pressao_se_pecem_ii_mw']:,.1f} MW | \"\n            f\"**+{r['expansao_eolica_compensatoria_gw']:.2f} GW** |\\n\"\n        )\n\n    md_content += f\"\"\"\n**Conclusão Operacional sobre H2V vs. Data Centers:**\n- Enquanto os **Data Centers de IA/Cloud** possuem carga estritamente inflexível 24/7 (UPS/SLA Tier III/IV), os **eletrolisadores de H2V** podem e devem ser contratados sob modalidade **flexível / interruptível (*grid-following*)**.\n- Quando 2,0 GW de H2V operam de forma **inflexível 24/7**, o risco de importação crítica salta de **{_fmt_pt(float(h2v_base['prob_import_critica_pct']), 2)}% para {_fmt_pt(float(h2v_2gw_inflex['prob_import_critica_pct']), 2)}%** e exige **+{_fmt_pt(float(h2v_2gw_inflex['expansao_eolica_compensatoria_gw']), 2)} GW eólicos extras**. Porém, quando o mesmo H2V de 2,0 GW opera com **modulação dinâmica** (reduzindo a 12% na calmaria noturna e operando a 100% nas horas de vento/sol abundante), ele absorve **{_fmt_pt(float(h2v_2gw_flex['curtailment_absorvido_total_twh']), 2)} TWh/ano de *curtailment*** com impacto mitigado sobre o risco de importação na calmaria (**{_fmt_pt(float(h2v_2gw_flex['prob_import_critica_pct']), 2)}%** e **+{_fmt_pt(float(h2v_2gw_flex['expansao_eolica_compensatoria_gw']), 2)} GW extras**).\n\n---\n\n### 5. Indicadores Separados (Seção 6 do PDF): Capacidade Instalada (ANEEL) vs. Geração Efetiva (ONS)\n\n| Ano | Período / Cenário | Cap. Eólica NE (GW) | Part. na Capacidade Instalada NE (ANEEL %) | Part. na Geração Efetiva NE (ONS %) | CF Potencial s/ Corte (%) | CF Efetivo Verificado ONS (%) | Perda por Curtailment (TWh/ano) |\n| :---: | :--- | :---: | :---: | :---: | :---: | :---: | :---: |\n\"\"\"\n\n    selected_years = [2015, 2018, 2021, 2023, 2024, 2025, 2028, 2030, 2032, 2035]\n    for _, r in df_ind[df_ind[\"ano\"].isin(selected_years)].iterrows():\n        md_content += (\n            f\"| **{int(r['ano'])}** | {r['periodo']} | {r['cap_eolica_instalada_gw']:.2f} GW | \"\n            f\"**{r['participacao_capacidade_aneel_pct']:.2f}%** | **{r['participacao_geracao_efetiva_ons_pct']:.2f}%** | \"\n            f\"{r['cf_eolico_potencial_sem_corte_pct']:.2f}% | {r['cf_eolico_efetivo_ons_pct']:.2f}% | \"\n            f\"{r['perda_curtailment_anual_twh']:.2f} TWh |\\n\"\n        )\n\n    md_content += f\"\"\"\n---\n\n### 6. Recomendações Finais de Engenharia e Política Energética (Grupo 6)\n\n1. **Contratação Híbrida associada a Armazenamento/Subestações:** A expansão apenas de capacidade eólica onshore apresenta retorno decrescente na ponta noturna de março–maio (no Cenário Central × SIGA Intermediária, cada 1 MW de Data Center ainda requer ~{_fmt_pt(central_ratio, 2)} MW eólicos adicionais para zerar o déficit no P95). A combinação da trajetória **SIGA Intermediária (+{_fmt_pt(interm_add_gw, 1)} GW onshore)** com **baterias BESS de 4 horas nas subestações de Pecém II e Suape II** ou **eólicas offshore pós-2031** reduz substancialmente a necessidade de sobre-expansão eólica.\n2. **Desacoplamento Tarifário/Operativo entre Data Centers (Firme 24/7) e H2V (Flexível):** Novos acessos de Data Centers na SE Pecém II 500 kV (que já concentra {_fmt_pt(pecem_share_pct, 1)}% da demanda efetiva projetada em 2035) devem ser coordenados com PPAs que remunerem a absorção de *constrained-off* diurno/noturno, enquanto plantas de H2V devem atuar como reserva interruptível para não agravar o déficit nas noites úmidas de fevereiro a maio.\n\"\"\"\n\n    report_path.write_text(md_content, encoding=\"utf-8\")\n    logger.info(\"4. Relatório Executivo Final Consolidado gerado em: %s\", report_path)\n    return report_path\n\n\ndef main() -> None:\n    inputs = load_pipeline_inputs()\n    df_tx = run_transmission_sensitivity_2035(inputs[\"df_master\"], inputs[\"df_scen_matrix\"])\n    df_h2v = run_h2v_and_datacenter_synergy_2035(\n        inputs[\"df_master\"], inputs[\"df_scen_matrix\"], inputs[\"df_subs\"]\n    )\n    df_ind = build_aneel_vs_ons_wind_indicators_2015_2035(\n        inputs[\"df_master\"], inputs[\"df_scen_matrix\"], inputs[\"df_timeline\"]\n    )\n    write_final_consolidated_markdown_report(\n        df_tx=df_tx,\n        df_h2v=df_h2v,\n        df_ind=df_ind,\n        df_model_a=inputs[\"df_model_a\"],\n        df_model_bc=inputs[\"df_model_bc\"],\n        df_mc_12=inputs[\"df_mc_12\"],\n        df_anova=inputs[\"df_anova\"],\n        df_monthly=inputs[\"df_monthly\"],\n        df_dc_raw=inputs[\"df_dc_raw\"],\n        df_subs=inputs[\"df_subs\"],\n        df_test2025=inputs[\"df_test2025\"],\n        df_scen_matrix=inputs[\"df_scen_matrix\"],\n    )\n\n    from sync_frontend_ssot import sync_frontend_ssot\n\n    sync_frontend_ssot()\n    logger.info(\"Passo 5 (Script 07) concluído e SSOT do Frontend sincronizado com sucesso.\")\n\n\nif __name__ == \"__main__\":\n    main()\n"
    }
  ]
}
